Equipment ID,Inspection Date,PD Average,PD Count,Temperature,Humidity,Loading,Confirm action,Building,Room,Equipment Name,Measurement Position
18494,14/3/2019 12:00:00 AM,1112.05,12,35.2,52.8,40,?,-,Mitsui QC13,Transformer 830KVA (S/N: A1A20754T601-2) (11kV/440V),High Voltage side Point B
18495,22/8/2017 12:00:00 AM,272.05,2,33.4,53.5,2,?,-,Mitsui QC13,Transformer 150KVA (S/N: A1A20754T602-1) (11kV/380V),High Voltage side Point A
18495,12/7/2018 12:00:00 AM,356.65,1,31.7,64.3,2,?,-,Mitsui QC13,Transformer 150KVA (S/N: A1A20754T602-1) (11kV/380V),High Voltage side Point A
18495,14/3/2019 12:00:00 AM,339.01,7,35.2,52.8,2,?,-,Mitsui QC13,Transformer 150KVA (S/N: A1A20754T602-1) (11kV/380V),High Voltage side Point A
18496,22/8/2017 12:00:00 AM,203.82,3,33.4,53.5,2,?,-,Mitsui QC13,Transformer 150KVA (S/N: A1A20754T602-1) (11kV/380V),High Voltage side Point B
18496,12/7/2018 12:00:00 AM,406.01,1,31.7,64.3,2,?,-,Mitsui QC13,Transformer 150KVA (S/N: A1A20754T602-1) (11kV/380V),High Voltage side Point B
18496,14/3/2019 12:00:00 AM,482.99,2,35.2,52.8,2,?,-,Mitsui QC13,Transformer 150KVA (S/N: A1A20754T602-1) (11kV/380V),High Voltage side Point B
18497,22/8/2017 12:00:00 AM,180,2,33.4,53.5,2,?,-,Mitsui QC13,Transformer 150KVA (S/N: A1A20754T602-1) (11kV/380V),High Voltage side Point C
18497,12/7/2018 12:00:00 AM,243.96,3,31.7,64.3,2,?,-,Mitsui QC13,Transformer 150KVA (S/N: A1A20754T602-1) (11kV/380V),High Voltage side Point C
18497,14/3/2019 12:00:00 AM,451.19,6,35.2,52.8,2,?,-,Mitsui QC13,Transformer 150KVA (S/N: A1A20754T602-1) (11kV/380V),High Voltage side Point C
18498,22/8/2017 12:00:00 AM,216.99,2,32.6,55,4,?,-,Mitsui QC14,Panel 1 - 750KVA/150KVA Transformer Panel,Top
18498,10/7/2018 12:00:00 AM,1686.92,4,31.4,61.4,32,?,-,Mitsui QC14,Panel 1 - 750KVA/150KVA Transformer Panel,Top
18498,14/3/2019 12:00:00 AM,1200.85,22,36,45.6,7,?,-,Mitsui QC14,Panel 1 - 750KVA/150KVA Transformer Panel,Top
18499,22/8/2017 12:00:00 AM,178.65,1,32.6,55,4,?,-,Mitsui QC14,Panel 1 - 750KVA/150KVA Transformer Panel,Bottom
18499,10/7/2018 12:00:00 AM,989.74,10,31.4,61.4,32,?,-,Mitsui QC14,Panel 1 - 750KVA/150KVA Transformer Panel,Bottom
18499,14/3/2019 12:00:00 AM,1417.83,14,36,45.6,7,?,-,Mitsui QC14,Panel 1 - 750KVA/150KVA Transformer Panel,Bottom
18500,22/8/2017 12:00:00 AM,402.46,3,32.6,55,4,?,-,Mitsui QC14,Panel 2 - Incoming Panel,Top
18501,22/8/2017 12:00:00 AM,381.83,2,32.6,55,4,?,-,Mitsui QC14,Panel 2 - Incoming Panel,Bottom
18502,22/8/2017 12:00:00 AM,293.7,4,33.4,53.5,2,?,-,Mitsui QC13,Transformer 830KVA (S/N: A1A20754T601-2) (11kV/440V),High Voltage side Point C
18502,12/7/2018 12:00:00 AM,195.35,1,31.7,64.3,2,?,-,Mitsui QC13,Transformer 830KVA (S/N: A1A20754T601-2) (11kV/440V),High Voltage side Point C
18502,14/3/2019 12:00:00 AM,592.85,8,35.2,52.8,40,?,-,Mitsui QC13,Transformer 830KVA (S/N: A1A20754T601-2) (11kV/440V),High Voltage side Point C
18503,22/8/2017 12:00:00 AM,207.74,5,32.6,55,2,?,-,Mitsui QC14,Transformer 830KVA (S/N: A1M23346T602-2) (11kV/440V),High Voltage side Point A
18503,10/7/2018 12:00:00 AM,1913.79,28,31.4,61.4,30,?,-,Mitsui QC14,Transformer 830KVA (S/N: A1M23346T602-2) (11kV/440V),High Voltage side Point A
18503,14/3/2019 12:00:00 AM,1172.16,7,36,45.6,4,?,-,Mitsui QC14,Transformer 830KVA (S/N: A1M23346T602-2) (11kV/440V),High Voltage side Point A
18504,22/8/2017 12:00:00 AM,308.07,6,32.6,55,2,?,-,Mitsui QC14,Transformer 830KVA (S/N: A1M23346T602-2) (11kV/440V),High Voltage side Point B
18504,10/7/2018 12:00:00 AM,2319.38,36,31.4,61.4,30,?,-,Mitsui QC14,Transformer 830KVA (S/N: A1M23346T602-2) (11kV/440V),High Voltage side Point B
18504,14/3/2019 12:00:00 AM,950.71,10,36,45.6,4,?,-,Mitsui QC14,Transformer 830KVA (S/N: A1M23346T602-2) (11kV/440V),High Voltage side Point B
18505,22/8/2017 12:00:00 AM,385.91,1,32.6,55,2,?,-,Mitsui QC14,Transformer 830KVA (S/N: A1M23346T602-2) (11kV/440V),High Voltage side Point C
18505,10/7/2018 12:00:00 AM,1804.57,28,31.4,61.4,30,?,-,Mitsui QC14,Transformer 830KVA (S/N: A1M23346T602-2) (11kV/440V),High Voltage side Point C
18505,14/3/2019 12:00:00 AM,1103.08,11,36,45.6,4,?,-,Mitsui QC14,Transformer 830KVA (S/N: A1M23346T602-2) (11kV/440V),High Voltage side Point C
18506,22/8/2017 12:00:00 AM,390.79,1,32.6,55,2,?,-,Mitsui QC14,Transformer 150KVA (S/N: A1M23346T601-3) (11kV/380V),High Voltage side Point A
18506,10/7/2018 12:00:00 AM,2317.29,11,31.4,61.4,2,?,-,Mitsui QC14,Transformer 150KVA (S/N: A1M23346T601-3) (11kV/380V),High Voltage side Point A
18506,14/3/2019 12:00:00 AM,689.21,10,36,45.6,3,?,-,Mitsui QC14,Transformer 150KVA (S/N: A1M23346T601-3) (11kV/380V),High Voltage side Point A
18507,22/8/2017 12:00:00 AM,341.22,3,32.6,55,2,?,-,Mitsui QC14,Transformer 150KVA (S/N: A1M23346T601-3) (11kV/380V),High Voltage side Point B
18507,10/7/2018 12:00:00 AM,1272.25,45,31.4,61.4,2,?,-,Mitsui QC14,Transformer 150KVA (S/N: A1M23346T601-3) (11kV/380V),High Voltage side Point B
18507,14/3/2019 12:00:00 AM,659.38,6,36,45.6,3,?,-,Mitsui QC14,Transformer 150KVA (S/N: A1M23346T601-3) (11kV/380V),High Voltage side Point B
18508,22/8/2017 12:00:00 AM,334.19,2,32.6,55,2,?,-,Mitsui QC14,Transformer 150KVA (S/N: A1M23346T601-3) (11kV/380V),High Voltage side Point C
18508,10/7/2018 12:00:00 AM,957.26,14,31.4,61.4,2,?,-,Mitsui QC14,Transformer 150KVA (S/N: A1M23346T601-3) (11kV/380V),High Voltage side Point C
18508,14/3/2019 12:00:00 AM,1330.06,1,36,45.6,3,?,-,Mitsui QC14,Transformer 150KVA (S/N: A1M23346T601-3) (11kV/380V),High Voltage side Point C
18510,22/8/2017 12:00:00 AM,272.16,2,32.1,56.4,4,?,-,Mitsui QC15,Panel 1 - 750KVA/150KVA Transformer Panel,Top
18510,10/7/2018 12:00:00 AM,932.63,7,32.8,58.7,23,?,-,Mitsui QC15,Panel 1 - 750KVA/150KVA Transformer Panel,Top
18510,14/3/2019 12:00:00 AM,877.92,19,34.4,47.7,8,?,-,Mitsui QC15,Panel 1 - 750KVA/150KVA Transformer Panel,Top
18511,22/8/2017 12:00:00 AM,278.44,4,32.1,56.4,4,?,-,Mitsui QC15,Panel 1 - 750KVA/150KVA Transformer Panel,Bottom
18511,10/7/2018 12:00:00 AM,947.51,6,32.8,58.7,23,?,-,Mitsui QC15,Panel 1 - 750KVA/150KVA Transformer Panel,Bottom
18511,14/3/2019 12:00:00 AM,552.65,7,34.4,47.7,8,?,-,Mitsui QC15,Panel 1 - 750KVA/150KVA Transformer Panel,Bottom
18512,22/8/2017 12:00:00 AM,97.06,7,32.1,56.4,4,?,-,Mitsui QC15,Panel 2 - Incoming Panel,Top
18513,22/8/2017 12:00:00 AM,298.9,4,32.1,56.4,4,?,-,Mitsui QC15,Panel 2 - Incoming Panel,Bottom
18514,22/8/2017 12:00:00 AM,220.66,2,32.1,56.4,2,?,-,Mitsui QC15,Transformer 830KVA (S/N: A1F28557T601-1) (11kV/440V),High Voltage side Point A
18514,10/7/2018 12:00:00 AM,1135.73,1,32.8,58.7,20,?,-,Mitsui QC15,Transformer 830KVA (S/N: A1F28557T601-1) (11kV/440V),High Voltage side Point A
18514,14/3/2019 12:00:00 AM,937.9,6,34.4,47.7,6,?,-,Mitsui QC15,Transformer 830KVA (S/N: A1F28557T601-1) (11kV/440V),High Voltage side Point A
18515,22/8/2017 12:00:00 AM,236.81,3,32.1,56.4,2,?,-,Mitsui QC15,Transformer 830KVA (S/N: A1F28557T601-1) (11kV/440V),High Voltage side Point B
18515,10/7/2018 12:00:00 AM,1855.29,9,32.8,58.7,20,?,-,Mitsui QC15,Transformer 830KVA (S/N: A1F28557T601-1) (11kV/440V),High Voltage side Point B
18515,14/3/2019 12:00:00 AM,1016.58,10,34.4,47.7,6,?,-,Mitsui QC15,Transformer 830KVA (S/N: A1F28557T601-1) (11kV/440V),High Voltage side Point B
18516,22/8/2017 12:00:00 AM,298.84,4,32.1,56.4,2,?,-,Mitsui QC15,Transformer 830KVA (S/N: A1F28557T601-1) (11kV/440V),High Voltage side Point C
18516,10/7/2018 12:00:00 AM,1650.03,6,32.8,58.7,20,?,-,Mitsui QC15,Transformer 830KVA (S/N: A1F28557T601-1) (11kV/440V),High Voltage side Point C
18516,14/3/2019 12:00:00 AM,397.03,6,34.4,47.7,6,?,-,Mitsui QC15,Transformer 830KVA (S/N: A1F28557T601-1) (11kV/440V),High Voltage side Point C
18517,22/8/2017 12:00:00 AM,201.63,3,32.1,56.4,2,?,-,Mitsui QC15,Transformer 150KVA (S/N: A1F28557T602-2) (11kV/380V),High Voltage side Point A
18517,10/7/2018 12:00:00 AM,678.54,5,32.8,58.7,3,?,-,Mitsui QC15,Transformer 150KVA (S/N: A1F28557T602-2) (11kV/380V),High Voltage side Point A
18517,14/3/2019 12:00:00 AM,705.82,7,34.4,47.7,2,?,-,Mitsui QC15,Transformer 150KVA (S/N: A1F28557T602-2) (11kV/380V),High Voltage side Point A
18518,22/8/2017 12:00:00 AM,278.74,1,32.1,56.4,2,?,-,Mitsui QC15,Transformer 150KVA (S/N: A1F28557T602-2) (11kV/380V),High Voltage side Point B
18518,10/7/2018 12:00:00 AM,1378.24,6,32.8,58.7,3,?,-,Mitsui QC15,Transformer 150KVA (S/N: A1F28557T602-2) (11kV/380V),High Voltage side Point B
18518,14/3/2019 12:00:00 AM,933.62,10,34.4,47.7,2,?,-,Mitsui QC15,Transformer 150KVA (S/N: A1F28557T602-2) (11kV/380V),High Voltage side Point B
18519,22/8/2017 12:00:00 AM,331.53,9,32.1,56.4,2,?,-,Mitsui QC15,Transformer 150KVA (S/N: A1F28557T602-2) (11kV/380V),High Voltage side Point C
18519,10/7/2018 12:00:00 AM,843.36,8,32.8,58.7,3,?,-,Mitsui QC15,Transformer 150KVA (S/N: A1F28557T602-2) (11kV/380V),High Voltage side Point C
18519,14/3/2019 12:00:00 AM,473.9,5,34.4,47.7,2,?,-,Mitsui QC15,Transformer 150KVA (S/N: A1F28557T602-2) (11kV/380V),High Voltage side Point C
18520,22/8/2017 12:00:00 AM,297.12,1,32.1,55,4,?,-,Mitsui QC16,Panel 1 - 750KVA/150KVA Transformer Panel,Top
18520,10/7/2018 12:00:00 AM,688.48,11,32.8,58.7,13,?,-,Mitsui QC16,Panel 1 - 750KVA/150KVA Transformer Panel,Top
18520,14/3/2019 12:00:00 AM,451.11,1,35.4,49.3,2,?,-,Mitsui QC16,Panel 1 - 750KVA/150KVA Transformer Panel,Top
18521,22/8/2017 12:00:00 AM,312.95,4,32.1,55,4,?,-,Mitsui QC16,Panel 1 - 750KVA/150KVA Transformer Panel,Bottom
18521,10/7/2018 12:00:00 AM,509.87,5,32.8,58.7,13,?,-,Mitsui QC16,Panel 1 - 750KVA/150KVA Transformer Panel,Bottom
18521,14/3/2019 12:00:00 AM,355.66,3,35.4,49.3,2,?,-,Mitsui QC16,Panel 1 - 750KVA/150KVA Transformer Panel,Bottom
18522,22/8/2017 12:00:00 AM,364.58,4,32.1,55,4,?,-,Mitsui QC16,Panel 2 - Incoming Panel,Top
18523,22/8/2017 12:00:00 AM,249.48,1,32.1,55,4,?,-,Mitsui QC16,Panel 2 - Incoming Panel,Bottom
18524,22/8/2017 12:00:00 AM,385.51,3,32.1,55,2,?,-,Mitsui QC16,Transformer 830KVA (S/N: A1F28857T601-2) (11kV/440V),High Voltage side Point A
18524,10/7/2018 12:00:00 AM,1188.64,6,32.8,58.7,10,?,-,Mitsui QC16,Transformer 830KVA (S/N: A1F28857T601-2) (11kV/440V),High Voltage side Point A
18524,14/3/2019 12:00:00 AM,495.29,5,35.4,49.3,1,?,-,Mitsui QC16,Transformer 830KVA (S/N: A1F28857T601-2) (11kV/440V),High Voltage side Point A
18525,22/8/2017 12:00:00 AM,275.85,3,32.1,55,2,?,-,Mitsui QC16,Transformer 830KVA (S/N: A1F28857T601-2) (11kV/440V),High Voltage side Point B
18525,10/7/2018 12:00:00 AM,1615.25,7,32.8,58.7,10,?,-,Mitsui QC16,Transformer 830KVA (S/N: A1F28857T601-2) (11kV/440V),High Voltage side Point B
18525,14/3/2019 12:00:00 AM,343.63,5,35.4,49.3,1,?,-,Mitsui QC16,Transformer 830KVA (S/N: A1F28857T601-2) (11kV/440V),High Voltage side Point B
18526,22/8/2017 12:00:00 AM,311.87,6,32.1,55,2,?,-,Mitsui QC16,Transformer 830KVA (S/N: A1F28857T601-2) (11kV/440V),High Voltage side Point C
18526,10/7/2018 12:00:00 AM,1414,7,32.8,58.7,10,?,-,Mitsui QC16,Transformer 830KVA (S/N: A1F28857T601-2) (11kV/440V),High Voltage side Point C
18526,14/3/2019 12:00:00 AM,270.42,2,35.4,49.3,1,?,-,Mitsui QC16,Transformer 830KVA (S/N: A1F28857T601-2) (11kV/440V),High Voltage side Point C
18527,22/8/2017 12:00:00 AM,344.35,2,32.1,55,2,?,-,Mitsui QC16,Transformer 150KVA (S/N: A1F28857T602-2) (11kV/380V),High Voltage side Point A
18527,10/7/2018 12:00:00 AM,1109.76,15,32.8,58.7,3,?,-,Mitsui QC16,Transformer 150KVA (S/N: A1F28857T602-2) (11kV/380V),High Voltage side Point A
18527,14/3/2019 12:00:00 AM,339.85,1,35.4,49.3,1,?,-,Mitsui QC16,Transformer 150KVA (S/N: A1F28857T602-2) (11kV/380V),High Voltage side Point A
18528,22/8/2017 12:00:00 AM,289.5,1,32.1,55,2,?,-,Mitsui QC16,Transformer 150KVA (S/N: A1F28857T602-2) (11kV/380V),High Voltage side Point B
18528,10/7/2018 12:00:00 AM,1402.6,4,32.8,58.7,3,?,-,Mitsui QC16,Transformer 150KVA (S/N: A1F28857T602-2) (11kV/380V),High Voltage side Point B
18528,14/3/2019 12:00:00 AM,202.33,1,35.4,49.3,1,?,-,Mitsui QC16,Transformer 150KVA (S/N: A1F28857T602-2) (11kV/380V),High Voltage side Point B
18529,22/8/2017 12:00:00 AM,267.05,3,32.1,55,2,?,-,Mitsui QC16,Transformer 150KVA (S/N: A1F28857T602-2) (11kV/380V),High Voltage side Point C
18529,10/7/2018 12:00:00 AM,834.22,24,32.8,58.7,3,?,-,Mitsui QC16,Transformer 150KVA (S/N: A1F28857T602-2) (11kV/380V),High Voltage side Point C
18529,14/3/2019 12:00:00 AM,325.01,2,35.4,49.3,1,?,-,Mitsui QC16,Transformer 150KVA (S/N: A1F28857T602-2) (11kV/380V),High Voltage side Point C
18530,22/8/2017 12:00:00 AM,360.05,1,32.1,56.1,4,?,-,Mitsui QC17,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18530,10/7/2018 12:00:00 AM,544.36,2,33.4,59.8,10,?,-,Mitsui QC17,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18530,14/3/2019 12:00:00 AM,482.18,4,33.3,54.1,2,?,-,Mitsui QC17,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18531,22/8/2017 12:00:00 AM,271.09,2,32.1,56.1,4,?,-,Mitsui QC17,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18531,10/7/2018 12:00:00 AM,589.9,3,33.4,59.8,10,?,-,Mitsui QC17,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18531,14/3/2019 12:00:00 AM,358.25,3,33.3,54.1,2,?,-,Mitsui QC17,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18532,22/8/2017 12:00:00 AM,326.26,2,32.1,56.1,4,?,-,Mitsui QC17,Panel 2 - Incoming Panel,Top
18533,22/8/2017 12:00:00 AM,277.44,5,32.1,56.1,4,?,-,Mitsui QC17,Panel 2 - Incoming Panel,Bottom
18534,22/8/2017 12:00:00 AM,341.52,3,32.1,56.1,2,?,-,Mitsui QC17,Transformer 1200KVA (S/N: A1F27877T601-1) (11kV/440V),High Voltage side Point A
18534,10/7/2018 12:00:00 AM,395.85,1,33.4,59.8,5,?,-,Mitsui QC17,Transformer 1200KVA (S/N: A1F27877T601-1) (11kV/440V),High Voltage side Point A
18534,14/3/2019 12:00:00 AM,475.85,5,33.3,54.1,1,?,-,Mitsui QC17,Transformer 1200KVA (S/N: A1F27877T601-1) (11kV/440V),High Voltage side Point A
18535,22/8/2017 12:00:00 AM,326.25,2,32.1,56.1,2,?,-,Mitsui QC17,Transformer 1200KVA (S/N: A1F27877T601-1) (11kV/440V),High Voltage side Point B
18535,10/7/2018 12:00:00 AM,534.96,11,33.4,59.8,5,?,-,Mitsui QC17,Transformer 1200KVA (S/N: A1F27877T601-1) (11kV/440V),High Voltage side Point B
18535,14/3/2019 12:00:00 AM,435.95,1,33.3,54.1,1,?,-,Mitsui QC17,Transformer 1200KVA (S/N: A1F27877T601-1) (11kV/440V),High Voltage side Point B
18536,22/8/2017 12:00:00 AM,496.57,2,32.1,56.1,2,?,-,Mitsui QC17,Transformer 1200KVA (S/N: A1F27877T601-1) (11kV/440V),High Voltage side Point C
18536,10/7/2018 12:00:00 AM,516.96,8,33.4,59.8,5,?,-,Mitsui QC17,Transformer 1200KVA (S/N: A1F27877T601-1) (11kV/440V),High Voltage side Point C
18536,14/3/2019 12:00:00 AM,513.85,4,33.3,54.1,1,?,-,Mitsui QC17,Transformer 1200KVA (S/N: A1F27877T601-1) (11kV/440V),High Voltage side Point C
18537,22/8/2017 12:00:00 AM,326.85,2,32.1,56.1,2,?,-,Mitsui QC17,Transformer 150KVA (S/N: A1F27877T602-1) (11kV/440V),High Voltage side Point A
18537,10/7/2018 12:00:00 AM,216.2,2,33.4,59.8,5,?,-,Mitsui QC17,Transformer 150KVA (S/N: A1F27877T602-1) (11kV/440V),High Voltage side Point A
18537,14/3/2019 12:00:00 AM,270.69,2,33.3,54.1,1,?,-,Mitsui QC17,Transformer 150KVA (S/N: A1F27877T602-1) (11kV/440V),High Voltage side Point A
18538,22/8/2017 12:00:00 AM,391.05,1,32.1,56.1,2,?,-,Mitsui QC17,Transformer 150KVA (S/N: A1F27877T602-1) (11kV/440V),High Voltage side Point B
18538,10/7/2018 12:00:00 AM,271.66,2,33.4,59.8,5,?,-,Mitsui QC17,Transformer 150KVA (S/N: A1F27877T602-1) (11kV/440V),High Voltage side Point B
18538,14/3/2019 12:00:00 AM,320.41,2,33.3,54.1,1,?,-,Mitsui QC17,Transformer 150KVA (S/N: A1F27877T602-1) (11kV/440V),High Voltage side Point B
18539,22/8/2017 12:00:00 AM,261.08,1,32.1,56.1,2,?,-,Mitsui QC17,Transformer 150KVA (S/N: A1F27877T602-1) (11kV/440V),High Voltage side Point C
18539,10/7/2018 12:00:00 AM,204.5,3,33.4,59.8,5,?,-,Mitsui QC17,Transformer 150KVA (S/N: A1F27877T602-1) (11kV/440V),High Voltage side Point C
18539,14/3/2019 12:00:00 AM,182.3,3,33.3,54.1,1,?,-,Mitsui QC17,Transformer 150KVA (S/N: A1F27877T602-1) (11kV/440V),High Voltage side Point C
18540,22/8/2017 12:00:00 AM,467.84,1,32.7,53.9,4,?,-,Mitsui QC18,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18540,10/7/2018 12:00:00 AM,1109.5,10,32.3,59.6,45,?,-,Mitsui QC18,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18540,14/3/2019 12:00:00 AM,378.95,2,32.5,55.4,2,?,-,Mitsui QC18,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18541,22/8/2017 12:00:00 AM,731.77,6,32.7,53.9,4,?,-,Mitsui QC18,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18541,10/7/2018 12:00:00 AM,1022.9,13,32.3,59.6,45,?,-,Mitsui QC18,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18541,14/3/2019 12:00:00 AM,327.79,3,32.5,55.4,2,?,-,Mitsui QC18,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18542,22/8/2017 12:00:00 AM,615.06,3,32.7,53.9,4,?,-,Mitsui QC18,Panel 2 - Incoming Panel,Top
18543,22/8/2017 12:00:00 AM,434.99,2,32.7,53.9,4,?,-,Mitsui QC18,Panel 2 - Incoming Panel,Bottom
18544,22/8/2017 12:00:00 AM,603.02,6,32.7,53.9,2,?,-,Mitsui QC18,Transformer 1200KVA (S/N: A1F27877T601-2) (11kV/440V),High Voltage side Point A
18544,10/7/2018 12:00:00 AM,584.4,8,32.3,59.6,40,?,-,Mitsui QC18,Transformer 1200KVA (S/N: A1F27877T601-2) (11kV/440V),High Voltage side Point A
18544,14/3/2019 12:00:00 AM,378.69,2,32.5,55.4,1,?,-,Mitsui QC18,Transformer 1200KVA (S/N: A1F27877T601-2) (11kV/440V),High Voltage side Point A
18545,22/8/2017 12:00:00 AM,719.68,7,32.7,53.9,2,?,-,Mitsui QC18,Transformer 1200KVA (S/N: A1F27877T601-2) (11kV/440V),High Voltage side Point B
18545,10/7/2018 12:00:00 AM,893.73,11,32.3,59.6,40,?,-,Mitsui QC18,Transformer 1200KVA (S/N: A1F27877T601-2) (11kV/440V),High Voltage side Point B
18545,14/3/2019 12:00:00 AM,437.27,5,32.5,55.4,1,?,-,Mitsui QC18,Transformer 1200KVA (S/N: A1F27877T601-2) (11kV/440V),High Voltage side Point B
18546,22/8/2017 12:00:00 AM,571.49,8,32.7,53.9,2,?,-,Mitsui QC18,Transformer 1200KVA (S/N: A1F27877T601-2) (11kV/440V),High Voltage side Point C
18546,10/7/2018 12:00:00 AM,1061.16,5,32.3,59.6,40,?,-,Mitsui QC18,Transformer 1200KVA (S/N: A1F27877T601-2) (11kV/440V),High Voltage side Point C
18546,14/3/2019 12:00:00 AM,335.5,4,32.5,55.4,1,?,-,Mitsui QC18,Transformer 1200KVA (S/N: A1F27877T601-2) (11kV/440V),High Voltage side Point C
18547,22/8/2017 12:00:00 AM,581.06,11,32.7,53.9,2,?,-,Mitsui QC18,Transformer 150KVA (S/N: A1F27877T602-2) (11kV/440V),High Voltage side Point A
18547,10/7/2018 12:00:00 AM,1081.67,7,32.3,59.6,5,?,-,Mitsui QC18,Transformer 150KVA (S/N: A1F27877T602-2) (11kV/440V),High Voltage side Point A
18547,14/3/2019 12:00:00 AM,270.13,5,32.5,55.4,1,?,-,Mitsui QC18,Transformer 150KVA (S/N: A1F27877T602-2) (11kV/440V),High Voltage side Point A
18548,22/8/2017 12:00:00 AM,581.23,7,32.7,53.9,2,?,-,Mitsui QC18,Transformer 150KVA (S/N: A1F27877T602-2) (11kV/440V),High Voltage side Point B
18548,10/7/2018 12:00:00 AM,1641.41,13,32.3,59.6,5,?,-,Mitsui QC18,Transformer 150KVA (S/N: A1F27877T602-2) (11kV/440V),High Voltage side Point B
18548,14/3/2019 12:00:00 AM,417.6,1,32.5,55.4,1,?,-,Mitsui QC18,Transformer 150KVA (S/N: A1F27877T602-2) (11kV/440V),High Voltage side Point B
18549,22/8/2017 12:00:00 AM,564.87,3,32.7,53.9,2,?,-,Mitsui QC18,Transformer 150KVA (S/N: A1F27877T602-2) (11kV/440V),High Voltage side Point C
18549,10/7/2018 12:00:00 AM,953.44,7,32.3,59.6,5,?,-,Mitsui QC18,Transformer 150KVA (S/N: A1F27877T602-2) (11kV/440V),High Voltage side Point C
18549,14/3/2019 12:00:00 AM,359.79,7,32.5,55.4,1,?,-,Mitsui QC18,Transformer 150KVA (S/N: A1F27877T602-2) (11kV/440V),High Voltage side Point C
18550,22/8/2017 12:00:00 AM,225.13,2,32.2,53.7,4,?,-,Mitsui QC19,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18550,10/7/2018 12:00:00 AM,952.15,3,33.7,54.5,23,?,-,Mitsui QC19,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18550,12/3/2019 12:00:00 AM,695.72,5,35.5,48.8,5,?,-,Mitsui QC19,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18551,22/8/2017 12:00:00 AM,77.28,7,32.2,53.7,4,?,-,Mitsui QC19,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18551,10/7/2018 12:00:00 AM,818.98,8,33.7,54.5,23,?,-,Mitsui QC19,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18551,12/3/2019 12:00:00 AM,406.69,9,35.5,48.8,5,?,-,Mitsui QC19,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18552,22/8/2017 12:00:00 AM,602.96,1,32.2,53.7,4,?,-,Mitsui QC19,Panel 2 - Incoming Panel,Top
18553,22/8/2017 12:00:00 AM,460.85,4,32.2,53.7,4,?,-,Mitsui QC19,Panel 2 - Incoming Panel,Bottom
18554,22/8/2017 12:00:00 AM,381.56,3,32.2,53.7,2,?,-,Mitsui QC19,Transformer 1200KVA (S/N: A1T60603T601-1) (11kV/440V),High Voltage side Point A
18554,10/7/2018 12:00:00 AM,339.75,5,33.7,54.5,20,?,-,Mitsui QC19,Transformer 1200KVA (S/N: A1T60603T601-1) (11kV/440V),High Voltage side Point A
18554,12/3/2019 12:00:00 AM,263.64,6,35.5,48.8,3,?,-,Mitsui QC19,Transformer 1200KVA (S/N: A1T60603T601-1) (11kV/440V),High Voltage side Point A
18555,22/8/2017 12:00:00 AM,102.24,7,32.2,53.7,2,?,-,Mitsui QC19,Transformer 1200KVA (S/N: A1T60603T601-1) (11kV/440V),High Voltage side Point B
18555,10/7/2018 12:00:00 AM,711.32,3,33.7,54.5,20,?,-,Mitsui QC19,Transformer 1200KVA (S/N: A1T60603T601-1) (11kV/440V),High Voltage side Point B
18555,12/3/2019 12:00:00 AM,359.07,4,35.5,48.8,3,?,-,Mitsui QC19,Transformer 1200KVA (S/N: A1T60603T601-1) (11kV/440V),High Voltage side Point B
18556,22/8/2017 12:00:00 AM,376.47,1,32.2,53.7,2,?,-,Mitsui QC19,Transformer 1200KVA (S/N: A1T60603T601-1) (11kV/440V),High Voltage side Point C
18556,10/7/2018 12:00:00 AM,533.9,7,33.7,54.5,20,?,-,Mitsui QC19,Transformer 1200KVA (S/N: A1T60603T601-1) (11kV/440V),High Voltage side Point C
18556,12/3/2019 12:00:00 AM,477.25,4,35.5,48.8,3,?,-,Mitsui QC19,Transformer 1200KVA (S/N: A1T60603T601-1) (11kV/440V),High Voltage side Point C
18557,22/8/2017 12:00:00 AM,163.03,3,32.2,53.7,2,?,-,Mitsui QC19,Transformer 150KVA (S/N: A1T60603T602-1) (11kV/415V),High Voltage side Point A
18557,10/7/2018 12:00:00 AM,652.76,2,33.7,54.5,3,?,-,Mitsui QC19,Transformer 150KVA (S/N: A1T60603T602-1) (11kV/415V),High Voltage side Point A
18557,12/3/2019 12:00:00 AM,90.93,7,35.5,48.8,2,?,-,Mitsui QC19,Transformer 150KVA (S/N: A1T60603T602-1) (11kV/415V),High Voltage side Point A
18558,22/8/2017 12:00:00 AM,379.76,1,32.2,53.7,2,?,-,Mitsui QC19,Transformer 150KVA (S/N: A1T60603T602-1) (11kV/415V),High Voltage side Point B
18558,10/7/2018 12:00:00 AM,499.17,1,33.7,54.5,3,?,-,Mitsui QC19,Transformer 150KVA (S/N: A1T60603T602-1) (11kV/415V),High Voltage side Point B
18558,12/3/2019 12:00:00 AM,580.38,8,35.5,48.8,2,?,-,Mitsui QC19,Transformer 150KVA (S/N: A1T60603T602-1) (11kV/415V),High Voltage side Point B
18559,22/8/2017 12:00:00 AM,271.76,2,32.2,53.7,2,?,-,Mitsui QC19,Transformer 150KVA (S/N: A1T60603T602-1) (11kV/415V),High Voltage side Point C
18559,10/7/2018 12:00:00 AM,369.28,1,33.7,54.5,3,?,-,Mitsui QC19,Transformer 150KVA (S/N: A1T60603T602-1) (11kV/415V),High Voltage side Point C
18559,12/3/2019 12:00:00 AM,120.77,2,35.5,48.8,2,?,-,Mitsui QC19,Transformer 150KVA (S/N: A1T60603T602-1) (11kV/415V),High Voltage side Point C
18560,23/8/2017 12:00:00 AM,500.04,2,30.4,66.7,4,?,-,Mitsui QC20,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18560,11/7/2018 12:00:00 AM,516.82,4,29.1,71.6,4,?,-,Mitsui QC20,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18560,12/3/2019 12:00:00 AM,122.85,2,36.1,45.7,4,?,-,Mitsui QC20,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18561,23/8/2017 12:00:00 AM,258.14,3,30.4,66.7,4,?,-,Mitsui QC20,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18561,11/7/2018 12:00:00 AM,489.35,4,29.1,71.6,4,?,-,Mitsui QC20,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18561,12/3/2019 12:00:00 AM,201.96,1,36.1,45.7,4,?,-,Mitsui QC20,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18562,23/8/2017 12:00:00 AM,229.69,1,30.4,66.7,4,?,-,Mitsui QC20,Panel 2 - Incoming Panel,Top
18563,23/8/2017 12:00:00 AM,430.12,3,30.4,66.7,4,?,-,Mitsui QC20,Panel 2 - Incoming Panel,Bottom
18564,23/8/2017 12:00:00 AM,1068.28,1,30.4,66.7,2,?,-,Mitsui QC20,Transformer 1200KVA (S/N: A1T60603T601-2) (11kV/440V),High Voltage side Point A
18564,11/7/2018 12:00:00 AM,419.57,6,29.1,71.6,2,?,-,Mitsui QC20,Transformer 1200KVA (S/N: A1T60603T601-2) (11kV/440V),High Voltage side Point A
18564,12/3/2019 12:00:00 AM,324.41,6,36.1,45.7,2,?,-,Mitsui QC20,Transformer 1200KVA (S/N: A1T60603T601-2) (11kV/440V),High Voltage side Point A
18565,23/8/2017 12:00:00 AM,435.4,8,30.4,66.7,2,?,-,Mitsui QC20,Transformer 1200KVA (S/N: A1T60603T601-2) (11kV/440V),High Voltage side Point B
18565,11/7/2018 12:00:00 AM,423.66,1,29.1,71.6,2,?,-,Mitsui QC20,Transformer 1200KVA (S/N: A1T60603T601-2) (11kV/440V),High Voltage side Point B
18565,12/3/2019 12:00:00 AM,458.69,4,36.1,45.7,2,?,-,Mitsui QC20,Transformer 1200KVA (S/N: A1T60603T601-2) (11kV/440V),High Voltage side Point B
18566,23/8/2017 12:00:00 AM,435.75,2,30.4,66.7,2,?,-,Mitsui QC20,Transformer 1200KVA (S/N: A1T60603T601-2) (11kV/440V),High Voltage side Point C
18566,11/7/2018 12:00:00 AM,371.05,7,29.1,71.6,2,?,-,Mitsui QC20,Transformer 1200KVA (S/N: A1T60603T601-2) (11kV/440V),High Voltage side Point C
18566,12/3/2019 12:00:00 AM,294.25,6,36.1,45.7,2,?,-,Mitsui QC20,Transformer 1200KVA (S/N: A1T60603T601-2) (11kV/440V),High Voltage side Point C
18567,23/8/2017 12:00:00 AM,244.53,4,30.4,66.7,2,?,-,Mitsui QC20,Transformer 150KVA (S/N: A1T60603T602-2) (11kV/415V),High Voltage side Point A
18567,11/7/2018 12:00:00 AM,344.99,4,29.1,71.6,2,?,-,Mitsui QC20,Transformer 150KVA (S/N: A1T60603T602-2) (11kV/415V),High Voltage side Point A
18567,12/3/2019 12:00:00 AM,243.13,4,36.1,45.7,2,?,-,Mitsui QC20,Transformer 150KVA (S/N: A1T60603T602-2) (11kV/415V),High Voltage side Point A
18568,23/8/2017 12:00:00 AM,298.92,4,30.4,66.7,2,?,-,Mitsui QC20,Transformer 150KVA (S/N: A1T60603T602-2) (11kV/415V),High Voltage side Point B
18568,11/7/2018 12:00:00 AM,218.02,2,29.1,71.6,2,?,-,Mitsui QC20,Transformer 150KVA (S/N: A1T60603T602-2) (11kV/415V),High Voltage side Point B
18568,12/3/2019 12:00:00 AM,234.77,5,36.1,45.7,2,?,-,Mitsui QC20,Transformer 150KVA (S/N: A1T60603T602-2) (11kV/415V),High Voltage side Point B
18569,23/8/2017 12:00:00 AM,415.93,2,30.4,66.7,2,?,-,Mitsui QC20,Transformer 150KVA (S/N: A1T60603T602-2) (11kV/415V),High Voltage side Point C
18569,11/7/2018 12:00:00 AM,373.82,4,29.1,71.6,2,?,-,Mitsui QC20,Transformer 150KVA (S/N: A1T60603T602-2) (11kV/415V),High Voltage side Point C
18569,12/3/2019 12:00:00 AM,121.57,7,36.1,45.7,2,?,-,Mitsui QC20,Transformer 150KVA (S/N: A1T60603T602-2) (11kV/415V),High Voltage side Point C
18570,23/8/2017 12:00:00 AM,477.45,3,33.3,57.4,20,?,-,Mitsui QC21,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18570,11/7/2018 12:00:00 AM,653.07,2,29.6,71.1,4,?,-,Mitsui QC21,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18570,12/3/2019 12:00:00 AM,197.71,4,37.2,49.3,4,?,-,Mitsui QC21,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18571,23/8/2017 12:00:00 AM,686.73,7,33.3,57.4,20,?,-,Mitsui QC21,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18571,11/7/2018 12:00:00 AM,409.3,3,29.6,71.1,4,?,-,Mitsui QC21,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18571,12/3/2019 12:00:00 AM,306.22,7,37.2,49.3,4,?,-,Mitsui QC21,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18572,23/8/2017 12:00:00 AM,878.9,6,33.3,57.4,20,?,-,Mitsui QC21,Panel 2 - Incoming Panel,Top
18573,23/8/2017 12:00:00 AM,852.15,6,33.3,57.4,20,?,-,Mitsui QC21,Panel 2 - Incoming Panel,Bottom
18574,23/8/2017 12:00:00 AM,576.34,8,33.3,57.4,10,?,-,Mitsui QC21,Transformer 1200KVA (S/N: A1T68655T601-1) (11kV/440V),High Voltage side Point A
18574,11/7/2018 12:00:00 AM,425.79,6,29.6,71.1,2,?,-,Mitsui QC21,Transformer 1200KVA (S/N: A1T68655T601-1) (11kV/440V),High Voltage side Point A
18574,12/3/2019 12:00:00 AM,425.99,6,37.2,49.3,2,?,-,Mitsui QC21,Transformer 1200KVA (S/N: A1T68655T601-1) (11kV/440V),High Voltage side Point A
18575,23/8/2017 12:00:00 AM,312.23,7,33.3,57.4,10,?,-,Mitsui QC21,Transformer 1200KVA (S/N: A1T68655T601-1) (11kV/440V),High Voltage side Point B
18575,11/7/2018 12:00:00 AM,489.45,2,29.6,71.1,2,?,-,Mitsui QC21,Transformer 1200KVA (S/N: A1T68655T601-1) (11kV/440V),High Voltage side Point B
18575,12/3/2019 12:00:00 AM,363.66,5,37.2,49.3,2,?,-,Mitsui QC21,Transformer 1200KVA (S/N: A1T68655T601-1) (11kV/440V),High Voltage side Point B
18576,23/8/2017 12:00:00 AM,967.23,3,33.3,57.4,10,?,-,Mitsui QC21,Transformer 1200KVA (S/N: A1T68655T601-1) (11kV/440V),High Voltage side Point C
18576,11/7/2018 12:00:00 AM,387.84,3,29.6,71.1,2,?,-,Mitsui QC21,Transformer 1200KVA (S/N: A1T68655T601-1) (11kV/440V),High Voltage side Point C
18576,12/3/2019 12:00:00 AM,216.29,2,37.2,49.3,2,?,-,Mitsui QC21,Transformer 1200KVA (S/N: A1T68655T601-1) (11kV/440V),High Voltage side Point C
18577,23/8/2017 12:00:00 AM,428.92,11,33.3,57.4,10,?,-,Mitsui QC21,Transformer 150KVA (S/N: A1T68655T602-1) (11kV/415V),High Voltage side Point A
18577,11/7/2018 12:00:00 AM,243.95,2,29.6,71.1,2,?,-,Mitsui QC21,Transformer 150KVA (S/N: A1T68655T602-1) (11kV/415V),High Voltage side Point A
18577,12/3/2019 12:00:00 AM,116.76,7,37.2,49.3,2,?,-,Mitsui QC21,Transformer 150KVA (S/N: A1T68655T602-1) (11kV/415V),High Voltage side Point A
18578,23/8/2017 12:00:00 AM,477.11,11,33.3,57.4,10,?,-,Mitsui QC21,Transformer 150KVA (S/N: A1T68655T602-1) (11kV/415V),High Voltage side Point B
18578,11/7/2018 12:00:00 AM,266.77,7,29.6,71.1,2,?,-,Mitsui QC21,Transformer 150KVA (S/N: A1T68655T602-1) (11kV/415V),High Voltage side Point B
18578,12/3/2019 12:00:00 AM,196.96,4,37.2,49.3,2,?,-,Mitsui QC21,Transformer 150KVA (S/N: A1T68655T602-1) (11kV/415V),High Voltage side Point B
18579,23/8/2017 12:00:00 AM,1092.64,5,33.3,57.4,10,?,-,Mitsui QC21,Transformer 150KVA (S/N: A1T68655T602-1) (11kV/415V),High Voltage side Point C
18579,11/7/2018 12:00:00 AM,287.67,5,29.6,71.1,2,?,-,Mitsui QC21,Transformer 150KVA (S/N: A1T68655T602-1) (11kV/415V),High Voltage side Point C
18579,12/3/2019 12:00:00 AM,121.24,1,37.2,49.3,2,?,-,Mitsui QC21,Transformer 150KVA (S/N: A1T68655T602-1) (11kV/415V),High Voltage side Point C
18580,23/8/2017 12:00:00 AM,598.65,7,34.3,52.6,10,?,-,Mitsui QC22,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18580,11/7/2018 12:00:00 AM,445.59,8,31.3,67.1,15,?,-,Mitsui QC22,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18580,14/3/2019 12:00:00 AM,285.68,5,34.3,54.6,3,?,-,Mitsui QC22,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18581,23/8/2017 12:00:00 AM,442.1,5,34.3,52.6,10,?,-,Mitsui QC22,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18581,11/7/2018 12:00:00 AM,445.15,9,31.3,67.1,15,?,-,Mitsui QC22,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18581,14/3/2019 12:00:00 AM,459.66,3,34.3,54.6,3,?,-,Mitsui QC22,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18582,23/8/2017 12:00:00 AM,829.88,9,34.3,52.6,10,?,-,Mitsui QC22,Panel 2 - Incoming Panel,Top
18583,23/8/2017 12:00:00 AM,249.87,3,34.3,52.6,10,?,-,Mitsui QC22,Panel 2 - Incoming Panel,Bottom
18584,23/8/2017 12:00:00 AM,388.9,3,34.3,52.6,5,?,-,Mitsui QC22,Transformer 1200KVA (S/N: A1T68655T601-2) (11kV/440V),High Voltage side Point A
18584,11/7/2018 12:00:00 AM,407.11,5,31.3,67.1,12,?,-,Mitsui QC22,Transformer 1200KVA (S/N: A1T68655T601-2) (11kV/440V),High Voltage side Point A
18584,14/3/2019 12:00:00 AM,350.32,2,34.3,54.6,2,?,-,Mitsui QC22,Transformer 1200KVA (S/N: A1T68655T601-2) (11kV/440V),High Voltage side Point A
18585,23/8/2017 12:00:00 AM,610.05,7,34.3,52.6,5,?,-,Mitsui QC22,Transformer 1200KVA (S/N: A1T68655T601-2) (11kV/440V),High Voltage side Point B
18585,11/7/2018 12:00:00 AM,516.4,3,31.3,67.1,12,?,-,Mitsui QC22,Transformer 1200KVA (S/N: A1T68655T601-2) (11kV/440V),High Voltage side Point B
18585,14/3/2019 12:00:00 AM,270.73,2,34.3,54.6,2,?,-,Mitsui QC22,Transformer 1200KVA (S/N: A1T68655T601-2) (11kV/440V),High Voltage side Point B
18586,23/8/2017 12:00:00 AM,489.85,6,34.3,52.6,5,?,-,Mitsui QC22,Transformer 1200KVA (S/N: A1T68655T601-2) (11kV/440V),High Voltage side Point C
18586,11/7/2018 12:00:00 AM,480.28,6,31.3,67.1,12,?,-,Mitsui QC22,Transformer 1200KVA (S/N: A1T68655T601-2) (11kV/440V),High Voltage side Point C
18586,14/3/2019 12:00:00 AM,129.56,7,34.3,54.6,2,?,-,Mitsui QC22,Transformer 1200KVA (S/N: A1T68655T601-2) (11kV/440V),High Voltage side Point C
18587,23/8/2017 12:00:00 AM,486.34,5,34.3,52.6,5,?,-,Mitsui QC22,Transformer 150KVA (S/N: A1T68655T602-2) (11kV/415V),High Voltage side Point A
18587,11/7/2018 12:00:00 AM,583.57,1,31.3,67.1,3,?,-,Mitsui QC22,Transformer 150KVA (S/N: A1T68655T602-2) (11kV/415V),High Voltage side Point A
18587,14/3/2019 12:00:00 AM,206.15,3,34.3,54.6,1,?,-,Mitsui QC22,Transformer 150KVA (S/N: A1T68655T602-2) (11kV/415V),High Voltage side Point A
18588,23/8/2017 12:00:00 AM,378.32,5,34.3,52.6,5,?,-,Mitsui QC22,Transformer 150KVA (S/N: A1T68655T602-2) (11kV/415V),High Voltage side Point B
18588,11/7/2018 12:00:00 AM,509.49,2,31.3,67.1,3,?,-,Mitsui QC22,Transformer 150KVA (S/N: A1T68655T602-2) (11kV/415V),High Voltage side Point B
18588,14/3/2019 12:00:00 AM,244.57,2,34.3,54.6,1,?,-,Mitsui QC22,Transformer 150KVA (S/N: A1T68655T602-2) (11kV/415V),High Voltage side Point B
18589,23/8/2017 12:00:00 AM,333.84,6,34.3,52.6,5,?,-,Mitsui QC22,Transformer 150KVA (S/N: A1T68655T602-2) (11kV/415V),High Voltage side Point C
18589,11/7/2018 12:00:00 AM,467.26,2,31.3,67.1,3,?,-,Mitsui QC22,Transformer 150KVA (S/N: A1T68655T602-2) (11kV/415V),High Voltage side Point C
18589,14/3/2019 12:00:00 AM,187.25,2,34.3,54.6,1,?,-,Mitsui QC22,Transformer 150KVA (S/N: A1T68655T602-2) (11kV/415V),High Voltage side Point C
18590,23/8/2017 12:00:00 AM,719.66,1,32.8,54.8,4,?,-,Mitsui QC23,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18590,11/7/2018 12:00:00 AM,848.25,3,32.7,60.2,63,?,-,Mitsui QC23,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18590,12/3/2019 12:00:00 AM,474.45,3,37.5,46.8,63,?,-,Mitsui QC23,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18591,23/8/2017 12:00:00 AM,280.24,2,32.8,54.8,4,?,-,Mitsui QC23,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18591,11/7/2018 12:00:00 AM,370.01,1,32.7,60.2,63,?,-,Mitsui QC23,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18591,12/3/2019 12:00:00 AM,436.68,5,37.5,46.8,63,?,-,Mitsui QC23,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18592,23/8/2017 12:00:00 AM,279.31,1,32.8,54.8,4,?,-,Mitsui QC23,Panel 2 - Incoming Panel,Top
18593,23/8/2017 12:00:00 AM,279.59,1,32.8,54.8,4,?,-,Mitsui QC23,Panel 2 - Incoming Panel,Bottom
18594,23/8/2017 12:00:00 AM,244.51,4,32.8,54.8,2,?,-,Mitsui QC23,Transformer 1200KVA (S/N: A1T68894T601-1) (11kV/440V),High Voltage side Point A
18594,11/7/2018 12:00:00 AM,1624.8,18,32.7,60.2,60,?,-,Mitsui QC23,Transformer 1200KVA (S/N: A1T68894T601-1) (11kV/440V),High Voltage side Point A
18594,12/3/2019 12:00:00 AM,235.55,1,37.5,46.8,60,?,-,Mitsui QC23,Transformer 1200KVA (S/N: A1T68894T601-1) (11kV/440V),High Voltage side Point A
18595,23/8/2017 12:00:00 AM,378.36,1,32.8,54.8,2,?,-,Mitsui QC23,Transformer 1200KVA (S/N: A1T68894T601-1) (11kV/440V),High Voltage side Point B
18595,11/7/2018 12:00:00 AM,1313.07,10,32.7,60.2,60,?,-,Mitsui QC23,Transformer 1200KVA (S/N: A1T68894T601-1) (11kV/440V),High Voltage side Point B
18595,12/3/2019 12:00:00 AM,249.69,2,37.5,46.8,60,?,-,Mitsui QC23,Transformer 1200KVA (S/N: A1T68894T601-1) (11kV/440V),High Voltage side Point B
18596,23/8/2017 12:00:00 AM,326.8,2,32.8,54.8,2,?,-,Mitsui QC23,Transformer 1200KVA (S/N: A1T68894T601-1) (11kV/440V),High Voltage side Point C
18596,11/7/2018 12:00:00 AM,1051.46,6,32.7,60.2,60,?,-,Mitsui QC23,Transformer 1200KVA (S/N: A1T68894T601-1) (11kV/440V),High Voltage side Point C
18596,12/3/2019 12:00:00 AM,195.52,2,37.5,46.8,60,?,-,Mitsui QC23,Transformer 1200KVA (S/N: A1T68894T601-1) (11kV/440V),High Voltage side Point C
18597,23/8/2017 12:00:00 AM,74.6,7,32.8,54.8,2,?,-,Mitsui QC23,Transformer 150KVA (S/N: A1T68894T602-1) (11kV/415V),High Voltage side Point A
18597,11/7/2018 12:00:00 AM,558.16,3,32.7,60.2,3,?,-,Mitsui QC23,Transformer 150KVA (S/N: A1T68894T602-1) (11kV/415V),High Voltage side Point A
18597,12/3/2019 12:00:00 AM,235.59,1,37.5,46.8,3,?,-,Mitsui QC23,Transformer 150KVA (S/N: A1T68894T602-1) (11kV/415V),High Voltage side Point A
18598,23/8/2017 12:00:00 AM,269.8,3,32.8,54.8,2,?,-,Mitsui QC23,Transformer 150KVA (S/N: A1T68894T602-1) (11kV/415V),High Voltage side Point B
18598,11/7/2018 12:00:00 AM,295.78,5,32.7,60.2,3,?,-,Mitsui QC23,Transformer 150KVA (S/N: A1T68894T602-1) (11kV/415V),High Voltage side Point B
18598,12/3/2019 12:00:00 AM,235.38,1,37.5,46.8,3,?,-,Mitsui QC23,Transformer 150KVA (S/N: A1T68894T602-1) (11kV/415V),High Voltage side Point B
18599,23/8/2017 12:00:00 AM,383.71,1,32.8,54.8,2,?,-,Mitsui QC23,Transformer 150KVA (S/N: A1T68894T602-1) (11kV/415V),High Voltage side Point C
18599,11/7/2018 12:00:00 AM,462.15,8,32.7,60.2,3,?,-,Mitsui QC23,Transformer 150KVA (S/N: A1T68894T602-1) (11kV/415V),High Voltage side Point C
18599,12/3/2019 12:00:00 AM,234.44,6,37.5,46.8,3,?,-,Mitsui QC23,Transformer 150KVA (S/N: A1T68894T602-1) (11kV/415V),High Voltage side Point C
18600,23/8/2017 12:00:00 AM,244.69,4,31.2,62.1,4,?,-,Mitsui QC24,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18600,12/7/2018 12:00:00 AM,412.77,2,30.6,69.4,23,?,-,Mitsui QC24,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18600,12/3/2019 12:00:00 AM,121.9,3,38.5,42.4,23,?,-,Mitsui QC24,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18601,23/8/2017 12:00:00 AM,400.16,2,31.2,62.1,4,?,-,Mitsui QC24,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18601,12/7/2018 12:00:00 AM,1030.24,7,30.6,69.4,23,?,-,Mitsui QC24,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18601,12/3/2019 12:00:00 AM,110.66,7,38.5,42.4,23,?,-,Mitsui QC24,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18602,23/8/2017 12:00:00 AM,349.57,3,31.2,62.1,4,?,-,Mitsui QC24,Panel 2 - Incoming Panel,Top
18603,23/8/2017 12:00:00 AM,188.61,7,31.2,62.1,4,?,-,Mitsui QC24,Panel 2 - Incoming Panel,Bottom
18604,23/8/2017 12:00:00 AM,327.17,2,31.2,62.1,2,?,-,Mitsui QC24,Transformer 1200KVA (S/N: A1T68894T601-2) (11kV/440V),High Voltage side Point A
18604,12/7/2018 12:00:00 AM,400.13,7,30.6,69.4,20,?,-,Mitsui QC24,Transformer 1200KVA (S/N: A1T68894T601-2) (11kV/440V),High Voltage side Point A
18604,12/3/2019 12:00:00 AM,186.22,3,38.5,42.4,20,?,-,Mitsui QC24,Transformer 1200KVA (S/N: A1T68894T601-2) (11kV/440V),High Voltage side Point A
18605,23/8/2017 12:00:00 AM,368.75,1,31.2,62.1,2,?,-,Mitsui QC24,Transformer 1200KVA (S/N: A1T68894T601-2) (11kV/440V),High Voltage side Point B
18605,12/7/2018 12:00:00 AM,559.77,4,30.6,69.4,20,?,-,Mitsui QC24,Transformer 1200KVA (S/N: A1T68894T601-2) (11kV/440V),High Voltage side Point B
18605,12/3/2019 12:00:00 AM,269.28,2,38.5,42.4,20,?,-,Mitsui QC24,Transformer 1200KVA (S/N: A1T68894T601-2) (11kV/440V),High Voltage side Point B
18606,23/8/2017 12:00:00 AM,202.67,3,31.2,62.1,2,?,-,Mitsui QC24,Transformer 1200KVA (S/N: A1T68894T601-2) (11kV/440V),High Voltage side Point C
18606,12/7/2018 12:00:00 AM,489.35,7,30.6,69.4,20,?,-,Mitsui QC24,Transformer 1200KVA (S/N: A1T68894T601-2) (11kV/440V),High Voltage side Point C
18606,12/3/2019 12:00:00 AM,289.09,4,38.5,42.4,20,?,-,Mitsui QC24,Transformer 1200KVA (S/N: A1T68894T601-2) (11kV/440V),High Voltage side Point C
18607,23/8/2017 12:00:00 AM,176.66,1,31.2,62.1,2,?,-,Mitsui QC24,Transformer 150KVA (S/N: A1T68894T602-2),High Voltage side Point A
18607,12/7/2018 12:00:00 AM,864.12,5,30.6,69.4,3,?,-,Mitsui QC24,Transformer 150KVA (S/N: A1T68894T602-2),High Voltage side Point A
18607,12/3/2019 12:00:00 AM,198.12,4,38.5,42.4,3,?,-,Mitsui QC24,Transformer 150KVA (S/N: A1T68894T602-2),High Voltage side Point A
18608,23/8/2017 12:00:00 AM,139.97,7,31.2,62.1,2,?,-,Mitsui QC24,Transformer 150KVA (S/N: A1T68894T602-2),High Voltage side Point B
18608,12/7/2018 12:00:00 AM,475.09,4,30.6,69.4,3,?,-,Mitsui QC24,Transformer 150KVA (S/N: A1T68894T602-2),High Voltage side Point B
18608,12/3/2019 12:00:00 AM,233.15,1,38.5,42.4,3,?,-,Mitsui QC24,Transformer 150KVA (S/N: A1T68894T602-2),High Voltage side Point B
18609,23/8/2017 12:00:00 AM,284.81,1,31.2,62.1,2,?,-,Mitsui QC24,Transformer 150KVA (S/N: A1T68894T602-2),High Voltage side Point C
18609,12/7/2018 12:00:00 AM,408.45,3,30.6,69.4,3,?,-,Mitsui QC24,Transformer 150KVA (S/N: A1T68894T602-2),High Voltage side Point C
18609,12/3/2019 12:00:00 AM,97.79,7,38.5,42.4,3,?,-,Mitsui QC24,Transformer 150KVA (S/N: A1T68894T602-2),High Voltage side Point C
18610,23/8/2017 12:00:00 AM,176.89,4,31.5,60.1,5,?,-,Mitsui QC25,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18610,10/7/2018 12:00:00 AM,880.34,5,31.7,68.1,63,?,-,Mitsui QC25,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18610,12/3/2019 12:00:00 AM,262.4,9,36.7,50.1,63,?,-,Mitsui QC25,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18611,23/8/2017 12:00:00 AM,307.96,6,31.5,60.1,5,?,-,Mitsui QC25,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18611,10/7/2018 12:00:00 AM,778.96,3,31.7,68.1,63,?,-,Mitsui QC25,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18611,12/3/2019 12:00:00 AM,233.3,4,36.7,50.1,63,?,-,Mitsui QC25,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18612,23/8/2017 12:00:00 AM,245.78,3,31.5,60.1,5,?,-,Mitsui QC25,Panel 2 - Incoming Panel,Top
18613,23/8/2017 12:00:00 AM,273.54,5,31.5,60.1,5,?,-,Mitsui QC25,Panel 2 - Incoming Panel,Bottom
18615,23/8/2017 12:00:00 AM,427.97,7,31.5,60.1,3,?,-,Mitsui QC25,Transformer 1200KVA (S/N: A1T24717T601-3) (11kV/440V),High Voltage side Point A
18615,10/7/2018 12:00:00 AM,1072.72,3,31.7,68.1,60,?,-,Mitsui QC25,Transformer 1200KVA (S/N: A1T24717T601-3) (11kV/440V),High Voltage side Point A
18615,12/3/2019 12:00:00 AM,243.09,4,36.7,50.1,60,?,-,Mitsui QC25,Transformer 1200KVA (S/N: A1T24717T601-3) (11kV/440V),High Voltage side Point A
18616,23/8/2017 12:00:00 AM,577.38,5,31.5,60.1,3,?,-,Mitsui QC25,Transformer 1200KVA (S/N: A1T24717T601-3) (11kV/440V),High Voltage side Point B
18616,10/7/2018 12:00:00 AM,1332.61,4,31.7,68.1,60,?,-,Mitsui QC25,Transformer 1200KVA (S/N: A1T24717T601-3) (11kV/440V),High Voltage side Point B
18616,12/3/2019 12:00:00 AM,161.85,2,36.7,50.1,60,?,-,Mitsui QC25,Transformer 1200KVA (S/N: A1T24717T601-3) (11kV/440V),High Voltage side Point B
18617,23/8/2017 12:00:00 AM,379.51,1,31.5,60.1,3,?,-,Mitsui QC25,Transformer 1200KVA (S/N: A1T24717T601-3) (11kV/440V),High Voltage side Point C
18617,10/7/2018 12:00:00 AM,769.78,9,31.7,68.1,60,?,-,Mitsui QC25,Transformer 1200KVA (S/N: A1T24717T601-3) (11kV/440V),High Voltage side Point C
18617,12/3/2019 12:00:00 AM,288.18,8,36.7,50.1,60,?,-,Mitsui QC25,Transformer 1200KVA (S/N: A1T24717T601-3) (11kV/440V),High Voltage side Point C
18618,23/8/2017 12:00:00 AM,348.33,7,31.5,60.1,2,?,-,Mitsui QC25,Transformer 150KVA (S/N: A1T24717T602-3) (11kV/415V),High Voltage side Point A
18618,10/7/2018 12:00:00 AM,1832.19,3,31.7,68.1,3,?,-,Mitsui QC25,Transformer 150KVA (S/N: A1T24717T602-3) (11kV/415V),High Voltage side Point A
18618,12/3/2019 12:00:00 AM,405.37,8,36.7,50.1,3,?,-,Mitsui QC25,Transformer 150KVA (S/N: A1T24717T602-3) (11kV/415V),High Voltage side Point A
18619,23/8/2017 12:00:00 AM,353.58,4,31.5,60.1,2,?,-,Mitsui QC25,Transformer 150KVA (S/N: A1T24717T602-3) (11kV/415V),High Voltage side Point B
18619,10/7/2018 12:00:00 AM,720.46,7,31.7,68.1,3,?,-,Mitsui QC25,Transformer 150KVA (S/N: A1T24717T602-3) (11kV/415V),High Voltage side Point B
18619,12/3/2019 12:00:00 AM,470.64,2,36.7,50.1,3,?,-,Mitsui QC25,Transformer 150KVA (S/N: A1T24717T602-3) (11kV/415V),High Voltage side Point B
18620,23/8/2017 12:00:00 AM,224.09,2,31.5,60.1,2,?,-,Mitsui QC25,Transformer 150KVA (S/N: A1T24717T602-3) (11kV/415V),High Voltage side Point C
18620,10/7/2018 12:00:00 AM,591.13,1,31.7,68.1,3,?,-,Mitsui QC25,Transformer 150KVA (S/N: A1T24717T602-3) (11kV/415V),High Voltage side Point C
18620,12/3/2019 12:00:00 AM,320.22,8,36.7,50.1,3,?,-,Mitsui QC25,Transformer 150KVA (S/N: A1T24717T602-3) (11kV/415V),High Voltage side Point C
18621,23/8/2017 12:00:00 AM,606.84,9,32.3,58.1,5,?,-,Mitsui QC27,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18621,12/7/2018 12:00:00 AM,456.88,7,31.7,59.9,4,?,-,Mitsui QC27,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18621,12/3/2019 12:00:00 AM,479.11,5,35.4,57.5,4,?,-,Mitsui QC27,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18622,23/8/2017 12:00:00 AM,271.7,2,32.3,58.1,5,?,-,Mitsui QC27,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18622,12/7/2018 12:00:00 AM,397.39,2,31.7,59.9,4,?,-,Mitsui QC27,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18622,12/3/2019 12:00:00 AM,283.43,8,35.4,57.5,4,?,-,Mitsui QC27,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18623,23/8/2017 12:00:00 AM,339.16,2,32.3,58.1,5,?,-,Mitsui QC27,Panel 2 - Incoming Panel,Top
18624,23/8/2017 12:00:00 AM,459.71,5,32.3,58.1,5,?,-,Mitsui QC27,Panel 2 - Incoming Panel,Bottom
18625,23/8/2017 12:00:00 AM,1119.53,5,32.3,58.1,3,?,-,Mitsui QC27,Transformer 1200KVA (S/N: A1T24717T601-1) (11kV/440V),High Voltage side Point A
18625,12/7/2018 12:00:00 AM,485.28,2,31.7,59.9,2,?,-,Mitsui QC27,Transformer 1200KVA (S/N: A1T24717T601-1) (11kV/440V),High Voltage side Point A
18625,12/3/2019 12:00:00 AM,121.66,1,35.4,57.5,2,?,-,Mitsui QC27,Transformer 1200KVA (S/N: A1T24717T601-1) (11kV/440V),High Voltage side Point A
18626,23/8/2017 12:00:00 AM,790.68,9,32.3,58.1,3,?,-,Mitsui QC27,Transformer 1200KVA (S/N: A1T24717T601-1) (11kV/440V),High Voltage side Point B
18626,12/7/2018 12:00:00 AM,387.6,2,31.7,59.9,2,?,-,Mitsui QC27,Transformer 1200KVA (S/N: A1T24717T601-1) (11kV/440V),High Voltage side Point B
18626,12/3/2019 12:00:00 AM,378.06,4,35.4,57.5,2,?,-,Mitsui QC27,Transformer 1200KVA (S/N: A1T24717T601-1) (11kV/440V),High Voltage side Point B
18627,23/8/2017 12:00:00 AM,598.28,6,32.3,58.1,3,?,-,Mitsui QC27,Transformer 1200KVA (S/N: A1T24717T601-1) (11kV/440V),High Voltage side Point C
18627,12/7/2018 12:00:00 AM,425.18,3,31.7,59.9,2,?,-,Mitsui QC27,Transformer 1200KVA (S/N: A1T24717T601-1) (11kV/440V),High Voltage side Point C
18627,12/3/2019 12:00:00 AM,409.57,7,35.4,57.5,2,?,-,Mitsui QC27,Transformer 1200KVA (S/N: A1T24717T601-1) (11kV/440V),High Voltage side Point C
18628,23/8/2017 12:00:00 AM,556.94,5,32.3,58.1,2,?,-,Mitsui QC27,Transformer 150KVA (S/N: A1T24717T602-1) (11kV/415V),High Voltage side Point A
18628,12/7/2018 12:00:00 AM,557.1,1,31.7,59.9,2,?,-,Mitsui QC27,Transformer 150KVA (S/N: A1T24717T602-1) (11kV/415V),High Voltage side Point A
18628,12/3/2019 12:00:00 AM,177.03,3,35.4,57.5,2,?,-,Mitsui QC27,Transformer 150KVA (S/N: A1T24717T602-1) (11kV/415V),High Voltage side Point A
18629,23/8/2017 12:00:00 AM,489.44,6,32.3,58.1,2,?,-,Mitsui QC27,Transformer 150KVA (S/N: A1T24717T602-1) (11kV/415V),High Voltage side Point B
18629,12/7/2018 12:00:00 AM,547.73,3,31.7,59.9,2,?,-,Mitsui QC27,Transformer 150KVA (S/N: A1T24717T602-1) (11kV/415V),High Voltage side Point B
18629,12/3/2019 12:00:00 AM,147.92,3,35.4,57.5,2,?,-,Mitsui QC27,Transformer 150KVA (S/N: A1T24717T602-1) (11kV/415V),High Voltage side Point B
18630,23/8/2017 12:00:00 AM,439.96,7,32.3,58.1,2,?,-,Mitsui QC27,Transformer 150KVA (S/N: A1T24717T602-1) (11kV/415V),High Voltage side Point C
18630,12/7/2018 12:00:00 AM,271.58,2,31.7,59.9,2,?,-,Mitsui QC27,Transformer 150KVA (S/N: A1T24717T602-1) (11kV/415V),High Voltage side Point C
18630,12/3/2019 12:00:00 AM,255.99,5,35.4,57.5,2,?,-,Mitsui QC27,Transformer 150KVA (S/N: A1T24717T602-1) (11kV/415V),High Voltage side Point C
18631,23/8/2017 12:00:00 AM,450.29,3,32.2,58.2,4,?,-,Mitsui QC28,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18631,10/7/2018 12:00:00 AM,491.46,7,31.7,75.9,25,?,-,Mitsui QC28,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18631,13/3/2019 12:00:00 AM,1097.3,1,35.8,53.7,25,?,-,Mitsui QC28,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18632,23/8/2017 12:00:00 AM,271.49,2,32.2,58.2,4,?,-,Mitsui QC28,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18632,10/7/2018 12:00:00 AM,1740.36,2,31.7,75.9,25,?,-,Mitsui QC28,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18632,13/3/2019 12:00:00 AM,205.11,6,35.8,53.7,25,?,-,Mitsui QC28,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18633,23/8/2017 12:00:00 AM,398.11,7,32.2,58.2,4,?,-,Mitsui QC28,Panel 2 - Incoming Panel,Top
18634,23/8/2017 12:00:00 AM,447.2,5,32.2,58.2,4,?,-,Mitsui QC28,Panel 2 - Incoming Panel,Bottom
18635,23/8/2017 12:00:00 AM,209.84,7,32.2,58.2,2,?,-,Mitsui QC28,Transformer 1200KVA (S/N: A1T24717T603-1) (11kV/440V),High Voltage side Point A
