Equipment ID,Inspection Date,PD Average,PD Count,Temperature,Humidity,Loading,Confirm action,Building,Room,Equipment Name,Measurement Position
18635,10/7/2018 12:00:00 AM,612.37,9,31.7,75.9,20,?,-,Mitsui QC28,Transformer 1200KVA (S/N: A1T24717T603-1) (11kV/440V),High Voltage side Point A
18635,13/3/2019 12:00:00 AM,707.94,6,35.8,53.7,20,?,-,Mitsui QC28,Transformer 1200KVA (S/N: A1T24717T603-1) (11kV/440V),High Voltage side Point A
18636,23/8/2017 12:00:00 AM,191.27,4,32.2,58.2,2,?,-,Mitsui QC28,Transformer 1200KVA (S/N: A1T24717T603-1) (11kV/440V),High Voltage side Point B
18636,10/7/2018 12:00:00 AM,912.32,5,31.7,75.9,20,?,-,Mitsui QC28,Transformer 1200KVA (S/N: A1T24717T603-1) (11kV/440V),High Voltage side Point B
18636,13/3/2019 12:00:00 AM,522.31,2,35.8,53.7,20,?,-,Mitsui QC28,Transformer 1200KVA (S/N: A1T24717T603-1) (11kV/440V),High Voltage side Point B
18637,23/8/2017 12:00:00 AM,326.25,2,32.2,58.2,2,?,-,Mitsui QC28,Transformer 1200KVA (S/N: A1T24717T603-1) (11kV/440V),High Voltage side Point C
18637,10/7/2018 12:00:00 AM,612.22,5,31.7,75.9,20,?,-,Mitsui QC28,Transformer 1200KVA (S/N: A1T24717T603-1) (11kV/440V),High Voltage side Point C
18637,13/3/2019 12:00:00 AM,843.25,8,35.8,53.7,20,?,-,Mitsui QC28,Transformer 1200KVA (S/N: A1T24717T603-1) (11kV/440V),High Voltage side Point C
18638,23/8/2017 12:00:00 AM,380.07,1,32.2,58.2,2,?,-,Mitsui QC28,Transformer 150KVA (S/N: A1T24717T604-1) (11kV/415V),High Voltage side Point A
18638,10/7/2018 12:00:00 AM,1126.36,7,31.7,75.9,5,?,-,Mitsui QC28,Transformer 150KVA (S/N: A1T24717T604-1) (11kV/415V),High Voltage side Point A
18638,13/3/2019 12:00:00 AM,318.93,6,35.8,53.7,5,?,-,Mitsui QC28,Transformer 150KVA (S/N: A1T24717T604-1) (11kV/415V),High Voltage side Point A
18639,23/8/2017 12:00:00 AM,487.71,1,32.2,58.2,2,?,-,Mitsui QC28,Transformer 150KVA (S/N: A1T24717T604-1) (11kV/415V),High Voltage side Point B
18639,10/7/2018 12:00:00 AM,728.59,6,31.7,75.9,5,?,-,Mitsui QC28,Transformer 150KVA (S/N: A1T24717T604-1) (11kV/415V),High Voltage side Point B
18639,13/3/2019 12:00:00 AM,293.38,3,35.8,53.7,5,?,-,Mitsui QC28,Transformer 150KVA (S/N: A1T24717T604-1) (11kV/415V),High Voltage side Point B
18640,23/8/2017 12:00:00 AM,273.72,5,32.2,58.2,2,?,-,Mitsui QC28,Transformer 150KVA (S/N: A1T24717T604-1) (11kV/415V),High Voltage side Point C
18640,10/7/2018 12:00:00 AM,539.91,6,31.7,75.9,5,?,-,Mitsui QC28,Transformer 150KVA (S/N: A1T24717T604-1) (11kV/415V),High Voltage side Point C
18640,13/3/2019 12:00:00 AM,752.88,8,35.8,53.7,5,?,-,Mitsui QC28,Transformer 150KVA (S/N: A1T24717T604-1) (11kV/415V),High Voltage side Point C
18641,23/8/2017 12:00:00 AM,286.05,1,30.7,62.5,4,?,-,Mitsui QC29,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18641,12/7/2018 12:00:00 AM,434.74,6,32.7,71.3,4,?,-,Mitsui QC29,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18641,14/3/2019 12:00:00 AM,648.46,2,38.5,46.3,4,?,-,Mitsui QC29,Panel 1 - 1200KVA/150KVA Transformer Panel,Top
18642,23/8/2017 12:00:00 AM,393.18,1,30.7,62.5,4,?,-,Mitsui QC29,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18642,12/7/2018 12:00:00 AM,298.39,2,32.7,71.3,4,?,-,Mitsui QC29,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18642,14/3/2019 12:00:00 AM,274.79,9,38.5,46.3,4,?,-,Mitsui QC29,Panel 1 - 1200KVA/150KVA Transformer Panel,Bottom
18643,23/8/2017 12:00:00 AM,383.76,5,30.7,62.5,4,?,-,Mitsui QC29,Panel 2 - Incoming Panel,Top
18644,23/8/2017 12:00:00 AM,348.24,3,30.7,62.5,4,?,-,Mitsui QC29,Panel 2 - Incoming Panel,Bottom
18645,23/8/2017 12:00:00 AM,122.75,5,30.7,62.5,2,?,-,Mitsui QC29,Transformer 1200KVA (S/N: A1T24717T603-2) (11kV/440V),High Voltage side Point A
18645,12/7/2018 12:00:00 AM,466.48,1,32.7,71.3,2,?,-,Mitsui QC29,Transformer 1200KVA (S/N: A1T24717T603-2) (11kV/440V),High Voltage side Point A
18645,14/3/2019 12:00:00 AM,469.16,10,38.5,46.3,2,?,-,Mitsui QC29,Transformer 1200KVA (S/N: A1T24717T603-2) (11kV/440V),High Voltage side Point A
18646,23/8/2017 12:00:00 AM,375.44,2,30.7,62.5,2,?,-,Mitsui QC29,Transformer 1200KVA (S/N: A1T24717T603-2) (11kV/440V),High Voltage side Point B
18646,12/7/2018 12:00:00 AM,514.52,6,32.7,71.3,2,?,-,Mitsui QC29,Transformer 1200KVA (S/N: A1T24717T603-2) (11kV/440V),High Voltage side Point B
18646,14/3/2019 12:00:00 AM,398.14,9,38.5,46.3,2,?,-,Mitsui QC29,Transformer 1200KVA (S/N: A1T24717T603-2) (11kV/440V),High Voltage side Point B
18647,23/8/2017 12:00:00 AM,104.04,7,30.7,62.5,2,?,-,Mitsui QC29,Transformer 1200KVA (S/N: A1T24717T603-2) (11kV/440V),High Voltage side Point C
18647,12/7/2018 12:00:00 AM,496.06,3,32.7,71.3,2,?,-,Mitsui QC29,Transformer 1200KVA (S/N: A1T24717T603-2) (11kV/440V),High Voltage side Point C
18647,14/3/2019 12:00:00 AM,517.76,8,38.5,46.3,2,?,-,Mitsui QC29,Transformer 1200KVA (S/N: A1T24717T603-2) (11kV/440V),High Voltage side Point C
18648,23/8/2017 12:00:00 AM,93.06,7,30.7,62.5,2,?,-,Mitsui QC29,Transformer 150KVA (S/N: A1T24717T604-2) (11kV/415V),High Voltage side Point A
18648,12/7/2018 12:00:00 AM,325.8,2,32.7,71.3,2,?,-,Mitsui QC29,Transformer 150KVA (S/N: A1T24717T604-2) (11kV/415V),High Voltage side Point A
18648,14/3/2019 12:00:00 AM,120.51,2,38.5,46.3,2,?,-,Mitsui QC29,Transformer 150KVA (S/N: A1T24717T604-2) (11kV/415V),High Voltage side Point A
18649,23/8/2017 12:00:00 AM,326.21,2,30.7,62.5,2,?,-,Mitsui QC29,Transformer 150KVA (S/N: A1T24717T604-2) (11kV/415V),High Voltage side Point B
18649,12/7/2018 12:00:00 AM,454.5,7,32.7,71.3,2,?,-,Mitsui QC29,Transformer 150KVA (S/N: A1T24717T604-2) (11kV/415V),High Voltage side Point B
18649,14/3/2019 12:00:00 AM,103.34,7,38.5,46.3,2,?,-,Mitsui QC29,Transformer 150KVA (S/N: A1T24717T604-2) (11kV/415V),High Voltage side Point B
18650,23/8/2017 12:00:00 AM,302.99,4,30.7,62.5,2,?,-,Mitsui QC29,Transformer 150KVA (S/N: A1T24717T604-2) (11kV/415V),High Voltage side Point C
18650,12/7/2018 12:00:00 AM,283.87,3,32.7,71.3,2,?,-,Mitsui QC29,Transformer 150KVA (S/N: A1T24717T604-2) (11kV/415V),High Voltage side Point C
18650,14/3/2019 12:00:00 AM,110.13,7,38.5,46.3,2,?,-,Mitsui QC29,Transformer 150KVA (S/N: A1T24717T604-2) (11kV/415V),High Voltage side Point C
18651,24/8/2017 12:00:00 AM,706.98,6,29.2,66.6,80,?,-,Mitsui QC30,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18651,11/7/2018 12:00:00 AM,488.41,5,32.3,56,5,?,-,Mitsui QC30,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18651,14/3/2019 12:00:00 AM,298.71,5,33.2,57.2,3,?,-,Mitsui QC30,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18652,24/8/2017 12:00:00 AM,468.4,3,29.2,66.6,80,?,-,Mitsui QC30,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18652,11/7/2018 12:00:00 AM,664.52,5,32.3,56,5,?,-,Mitsui QC30,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18652,14/3/2019 12:00:00 AM,572.17,1,33.2,57.2,3,?,-,Mitsui QC30,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18653,24/8/2017 12:00:00 AM,694.07,6,29.2,66.6,80,?,-,Mitsui QC30,Panel 2 - Incoming Panel,Top
18654,24/8/2017 12:00:00 AM,842.8,8,29.2,66.6,80,?,-,Mitsui QC30,Panel 2 - Incoming Panel,Bottom
18655,24/8/2017 12:00:00 AM,883.03,5,29.2,66.6,80,?,-,Mitsui QC30,Transformer 1200KVA (S/N: A1T247171601-4) (11kV/440V),High Voltage side Point A
18655,11/7/2018 12:00:00 AM,381.16,4,32.3,56,2,?,-,Mitsui QC30,Transformer 1200KVA (S/N: A1T247171601-4) (11kV/440V),High Voltage side Point A
18655,14/3/2019 12:00:00 AM,486.48,2,33.2,57.2,2,?,-,Mitsui QC30,Transformer 1200KVA (S/N: A1T247171601-4) (11kV/440V),High Voltage side Point A
18656,24/8/2017 12:00:00 AM,1183.83,6,29.2,66.6,80,?,-,Mitsui QC30,Transformer 1200KVA (S/N: A1T247171601-4) (11kV/440V),High Voltage side Point B
18656,11/7/2018 12:00:00 AM,427.42,5,32.3,56,2,?,-,Mitsui QC30,Transformer 1200KVA (S/N: A1T247171601-4) (11kV/440V),High Voltage side Point B
18656,14/3/2019 12:00:00 AM,351.3,6,33.2,57.2,2,?,-,Mitsui QC30,Transformer 1200KVA (S/N: A1T247171601-4) (11kV/440V),High Voltage side Point B
18657,24/8/2017 12:00:00 AM,1114.59,10,29.2,66.6,80,?,-,Mitsui QC30,Transformer 1200KVA (S/N: A1T247171601-4) (11kV/440V),High Voltage side Point C
18657,11/7/2018 12:00:00 AM,374.64,4,32.3,56,2,?,-,Mitsui QC30,Transformer 1200KVA (S/N: A1T247171601-4) (11kV/440V),High Voltage side Point C
18657,14/3/2019 12:00:00 AM,295.67,2,33.2,57.2,2,?,-,Mitsui QC30,Transformer 1200KVA (S/N: A1T247171601-4) (11kV/440V),High Voltage side Point C
18658,24/8/2017 12:00:00 AM,707.49,2,29.2,66.6,3,?,-,Mitsui QC30,Transformer 150KVA (S/N: A1T247171602-4) (11kV/415V),High Voltage side Point A
18658,11/7/2018 12:00:00 AM,445.77,3,32.3,56,3,?,-,Mitsui QC30,Transformer 150KVA (S/N: A1T247171602-4) (11kV/415V),High Voltage side Point A
18658,14/3/2019 12:00:00 AM,314.72,3,33.2,57.2,1,?,-,Mitsui QC30,Transformer 150KVA (S/N: A1T247171602-4) (11kV/415V),High Voltage side Point A
18659,24/8/2017 12:00:00 AM,810.09,5,29.2,66.6,3,?,-,Mitsui QC30,Transformer 150KVA (S/N: A1T247171602-4) (11kV/415V),High Voltage side Point B
18659,11/7/2018 12:00:00 AM,390.1,1,32.3,56,3,?,-,Mitsui QC30,Transformer 150KVA (S/N: A1T247171602-4) (11kV/415V),High Voltage side Point B
18659,14/3/2019 12:00:00 AM,350.39,5,33.2,57.2,1,?,-,Mitsui QC30,Transformer 150KVA (S/N: A1T247171602-4) (11kV/415V),High Voltage side Point B
18660,24/8/2017 12:00:00 AM,435.5,2,29.2,66.6,3,?,-,Mitsui QC30,Transformer 150KVA (S/N: A1T247171602-4) (11kV/415V),High Voltage side Point C
18660,11/7/2018 12:00:00 AM,477.87,2,32.3,56,3,?,-,Mitsui QC30,Transformer 150KVA (S/N: A1T247171602-4) (11kV/415V),High Voltage side Point C
18660,14/3/2019 12:00:00 AM,367.54,3,33.2,57.2,1,?,-,Mitsui QC30,Transformer 150KVA (S/N: A1T247171602-4) (11kV/415V),High Voltage side Point C
18661,24/8/2017 12:00:00 AM,727.51,7,29.4,67.5,40,?,-,Mitsui QC31,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18661,11/7/2018 12:00:00 AM,379.28,1,33.5,57.4,4,?,-,Mitsui QC31,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18661,12/3/2019 12:00:00 AM,2607.56,6,36.5,51.7,4,?,-,Mitsui QC31,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18662,24/8/2017 12:00:00 AM,321.3,5,29.4,67.5,40,?,-,Mitsui QC31,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18662,11/7/2018 12:00:00 AM,381.54,2,33.5,57.4,4,?,-,Mitsui QC31,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18662,12/3/2019 12:00:00 AM,2501.41,10,36.5,51.7,4,?,-,Mitsui QC31,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18663,24/8/2017 12:00:00 AM,253.8,5,29.4,67.5,40,?,-,Mitsui QC31,Panel 2 - Incoming Panel,Top
18664,24/8/2017 12:00:00 AM,409.81,1,29.4,67.5,40,?,-,Mitsui QC31,Panel 2 - Incoming Panel,Bottom
18665,24/8/2017 12:00:00 AM,464.48,1,29.4,67.5,40,?,-,Mitsui QC31,Transformer 1200KVA (S/N: A1DF3383T601-2) (11kV/440V),High Voltage side Point A
18665,11/7/2018 12:00:00 AM,385.49,2,33.5,57.4,2,?,-,Mitsui QC31,Transformer 1200KVA (S/N: A1DF3383T601-2) (11kV/440V),High Voltage side Point A
18665,12/3/2019 12:00:00 AM,1129.54,6,36.5,51.7,2,?,-,Mitsui QC31,Transformer 1200KVA (S/N: A1DF3383T601-2) (11kV/440V),High Voltage side Point A
18666,24/8/2017 12:00:00 AM,1589.08,4,29.4,67.5,40,?,-,Mitsui QC31,Transformer 1200KVA (S/N: A1DF3383T601-2) (11kV/440V),High Voltage side Point B
18666,11/7/2018 12:00:00 AM,435.54,2,33.5,57.4,2,?,-,Mitsui QC31,Transformer 1200KVA (S/N: A1DF3383T601-2) (11kV/440V),High Voltage side Point B
18666,12/3/2019 12:00:00 AM,786.57,12,36.5,51.7,2,?,-,Mitsui QC31,Transformer 1200KVA (S/N: A1DF3383T601-2) (11kV/440V),High Voltage side Point B
18667,24/8/2017 12:00:00 AM,1998.33,6,29.4,67.5,40,?,-,Mitsui QC31,Transformer 1200KVA (S/N: A1DF3383T601-2) (11kV/440V),High Voltage side Point C
18667,11/7/2018 12:00:00 AM,487.81,5,33.5,57.4,2,?,-,Mitsui QC31,Transformer 1200KVA (S/N: A1DF3383T601-2) (11kV/440V),High Voltage side Point C
18667,12/3/2019 12:00:00 AM,1450.06,4,36.5,51.7,2,?,-,Mitsui QC31,Transformer 1200KVA (S/N: A1DF3383T601-2) (11kV/440V),High Voltage side Point C
18668,24/8/2017 12:00:00 AM,359.34,1,29.4,67.5,3,?,-,Mitsui QC31,Transformer 150KVA (S/N: A1DF3383T602-2) (11kV/440V),High Voltage side Point A
18668,11/7/2018 12:00:00 AM,595.88,2,33.5,57.4,2,?,-,Mitsui QC31,Transformer 150KVA (S/N: A1DF3383T602-2) (11kV/440V),High Voltage side Point A
18668,12/3/2019 12:00:00 AM,1159.72,9,36.5,51.7,2,?,-,Mitsui QC31,Transformer 150KVA (S/N: A1DF3383T602-2) (11kV/440V),High Voltage side Point A
18669,24/8/2017 12:00:00 AM,2078.93,11,29.4,67.5,3,?,-,Mitsui QC31,Transformer 150KVA (S/N: A1DF3383T602-2) (11kV/440V),High Voltage side Point B
18669,11/7/2018 12:00:00 AM,529.01,3,33.5,57.4,2,?,-,Mitsui QC31,Transformer 150KVA (S/N: A1DF3383T602-2) (11kV/440V),High Voltage side Point B
18669,12/3/2019 12:00:00 AM,751.97,8,36.5,51.7,2,?,-,Mitsui QC31,Transformer 150KVA (S/N: A1DF3383T602-2) (11kV/440V),High Voltage side Point B
18670,24/8/2017 12:00:00 AM,1581.24,5,29.4,67.5,3,?,-,Mitsui QC31,Transformer 150KVA (S/N: A1DF3383T602-2) (11kV/440V),High Voltage side Point C
18670,11/7/2018 12:00:00 AM,313.02,3,33.5,57.4,2,?,-,Mitsui QC31,Transformer 150KVA (S/N: A1DF3383T602-2) (11kV/440V),High Voltage side Point C
18670,12/3/2019 12:00:00 AM,906.49,3,36.5,51.7,2,?,-,Mitsui QC31,Transformer 150KVA (S/N: A1DF3383T602-2) (11kV/440V),High Voltage side Point C
18671,24/8/2017 12:00:00 AM,409.97,1,30.9,62,50,?,-,Mitsui QC32,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18671,11/7/2018 12:00:00 AM,453.29,6,35.2,52.6,65,?,-,Mitsui QC32,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18671,12/3/2019 12:00:00 AM,820.75,8,37.3,48.7,65,?,-,Mitsui QC32,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18672,24/8/2017 12:00:00 AM,906.52,6,30.9,62,50,?,-,Mitsui QC32,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18672,11/7/2018 12:00:00 AM,431.68,2,35.2,52.6,65,?,-,Mitsui QC32,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18672,12/3/2019 12:00:00 AM,767.2,8,37.3,48.7,65,?,-,Mitsui QC32,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18673,24/8/2017 12:00:00 AM,380.96,8,30.9,62,50,?,-,Mitsui QC32,Panel 2 - Incoming Panel,Top
18674,24/8/2017 12:00:00 AM,230.62,4,30.9,62,50,?,-,Mitsui QC32,Panel 2 - Incoming Panel,Bottom
18675,24/8/2017 12:00:00 AM,718.72,6,30.9,62,50,?,-,Mitsui QC32,Transformer 1200KVA (S/N: A1DF3383T601-1),High Voltage side Point A
18675,11/7/2018 12:00:00 AM,761.54,6,35.2,52.6,60,?,-,Mitsui QC32,Transformer 1200KVA (S/N: A1DF3383T601-1),High Voltage side Point A
18675,12/3/2019 12:00:00 AM,1026.76,7,37.3,48.7,60,?,-,Mitsui QC32,Transformer 1200KVA (S/N: A1DF3383T601-1),High Voltage side Point A
18676,24/8/2017 12:00:00 AM,386.57,3,30.9,62,50,?,-,Mitsui QC32,Transformer 1200KVA (S/N: A1DF3383T601-1),High Voltage side Point B
18676,11/7/2018 12:00:00 AM,1187.22,11,35.2,52.6,60,?,-,Mitsui QC32,Transformer 1200KVA (S/N: A1DF3383T601-1),High Voltage side Point B
18676,12/3/2019 12:00:00 AM,590.6,9,37.3,48.7,60,?,-,Mitsui QC32,Transformer 1200KVA (S/N: A1DF3383T601-1),High Voltage side Point B
18677,24/8/2017 12:00:00 AM,365,1,30.9,62,50,?,-,Mitsui QC32,Transformer 1200KVA (S/N: A1DF3383T601-1),High Voltage side Point C
18677,11/7/2018 12:00:00 AM,736.96,5,35.2,52.6,60,?,-,Mitsui QC32,Transformer 1200KVA (S/N: A1DF3383T601-1),High Voltage side Point C
18677,12/3/2019 12:00:00 AM,571.66,3,37.3,48.7,60,?,-,Mitsui QC32,Transformer 1200KVA (S/N: A1DF3383T601-1),High Voltage side Point C
18678,24/8/2017 12:00:00 AM,516.21,10,30.9,62,3,?,-,Mitsui QC32,Transformer 150KVA (S/N: A1DF3383T602-1),High Voltage side Point A
18678,11/7/2018 12:00:00 AM,379.64,2,35.2,52.6,5,?,-,Mitsui QC32,Transformer 150KVA (S/N: A1DF3383T602-1),High Voltage side Point A
18678,12/3/2019 12:00:00 AM,719.69,5,37.3,48.7,5,?,-,Mitsui QC32,Transformer 150KVA (S/N: A1DF3383T602-1),High Voltage side Point A
18679,24/8/2017 12:00:00 AM,442.34,9,30.9,62,3,?,-,Mitsui QC32,Transformer 150KVA (S/N: A1DF3383T602-1),High Voltage side Point B
18679,11/7/2018 12:00:00 AM,1326.85,10,35.2,52.6,5,?,-,Mitsui QC32,Transformer 150KVA (S/N: A1DF3383T602-1),High Voltage side Point B
18679,12/3/2019 12:00:00 AM,667.65,9,37.3,48.7,5,?,-,Mitsui QC32,Transformer 150KVA (S/N: A1DF3383T602-1),High Voltage side Point B
18680,24/8/2017 12:00:00 AM,489.69,6,30.9,62,3,?,-,Mitsui QC32,Transformer 150KVA (S/N: A1DF3383T602-1),High Voltage side Point C
18680,11/7/2018 12:00:00 AM,1692.18,17,35.2,52.6,5,?,-,Mitsui QC32,Transformer 150KVA (S/N: A1DF3383T602-1),High Voltage side Point C
18680,12/3/2019 12:00:00 AM,506.73,4,37.3,48.7,5,?,-,Mitsui QC32,Transformer 150KVA (S/N: A1DF3383T602-1),High Voltage side Point C
18681,24/8/2017 12:00:00 AM,490.13,6,32.1,60.2,80,?,-,Mitsui QC33,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18681,11/7/2018 12:00:00 AM,463.37,5,35.6,51.8,84,?,-,Mitsui QC33,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18681,12/3/2019 12:00:00 AM,890.16,10,35.1,52.9,54,?,-,Mitsui QC33,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18682,24/8/2017 12:00:00 AM,370.84,3,32.1,60.2,80,?,-,Mitsui QC33,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18682,11/7/2018 12:00:00 AM,342.22,3,35.6,51.8,84,?,-,Mitsui QC33,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18682,12/3/2019 12:00:00 AM,527.18,5,35.1,52.9,54,?,-,Mitsui QC33,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18683,24/8/2017 12:00:00 AM,897.69,4,32.1,60.2,80,?,-,Mitsui QC33,Panel 2 - Incoming Panel,Top
18684,24/8/2017 12:00:00 AM,1451.73,20,32.1,60.2,80,?,-,Mitsui QC33,Panel 2 - Incoming Panel,Bottom
18685,24/8/2017 12:00:00 AM,759.88,11,32.1,60.2,80,?,-,Mitsui QC33,Transformer 1200KVA (S/N: A1DF3393T601-2),High Voltage side Point A
18685,11/7/2018 12:00:00 AM,754.88,9,35.6,51.8,80,?,-,Mitsui QC33,Transformer 1200KVA (S/N: A1DF3393T601-2),High Voltage side Point A
18685,12/3/2019 12:00:00 AM,1144.31,12,35.1,52.9,50,?,-,Mitsui QC33,Transformer 1200KVA (S/N: A1DF3393T601-2),High Voltage side Point A
18686,24/8/2017 12:00:00 AM,770.45,7,32.1,60.2,80,?,-,Mitsui QC33,Transformer 1200KVA (S/N: A1DF3393T601-2),High Voltage side Point B
18686,11/7/2018 12:00:00 AM,831.55,7,35.6,51.8,80,?,-,Mitsui QC33,Transformer 1200KVA (S/N: A1DF3393T601-2),High Voltage side Point B
18686,12/3/2019 12:00:00 AM,1243.83,7,35.1,52.9,50,?,-,Mitsui QC33,Transformer 1200KVA (S/N: A1DF3393T601-2),High Voltage side Point B
18687,24/8/2017 12:00:00 AM,636.58,3,32.1,60.2,80,?,-,Mitsui QC33,Transformer 1200KVA (S/N: A1DF3393T601-2),High Voltage side Point C
18687,11/7/2018 12:00:00 AM,664.64,10,35.6,51.8,80,?,-,Mitsui QC33,Transformer 1200KVA (S/N: A1DF3393T601-2),High Voltage side Point C
18687,12/3/2019 12:00:00 AM,1008.42,10,35.1,52.9,50,?,-,Mitsui QC33,Transformer 1200KVA (S/N: A1DF3393T601-2),High Voltage side Point C
18688,24/8/2017 12:00:00 AM,585.97,6,32.1,60.2,5,?,-,Mitsui QC33,Transformer 150KVA (S/N: A1DF3393T602-2),High Voltage side Point A
18688,11/7/2018 12:00:00 AM,640.49,8,35.6,51.8,4,?,-,Mitsui QC33,Transformer 150KVA (S/N: A1DF3393T602-2),High Voltage side Point A
18688,12/3/2019 12:00:00 AM,483.34,7,35.1,52.9,4,?,-,Mitsui QC33,Transformer 150KVA (S/N: A1DF3393T602-2),High Voltage side Point A
18689,24/8/2017 12:00:00 AM,726.39,11,32.1,60.2,5,?,-,Mitsui QC33,Transformer 150KVA (S/N: A1DF3393T602-2),High Voltage side Point B
18689,11/7/2018 12:00:00 AM,328.85,2,35.6,51.8,4,?,-,Mitsui QC33,Transformer 150KVA (S/N: A1DF3393T602-2),High Voltage side Point B
18689,12/3/2019 12:00:00 AM,430.49,13,35.1,52.9,4,?,-,Mitsui QC33,Transformer 150KVA (S/N: A1DF3393T602-2),High Voltage side Point B
18690,24/8/2017 12:00:00 AM,708.07,5,32.1,60.2,5,?,-,Mitsui QC33,Transformer 150KVA (S/N: A1DF3393T602-2),High Voltage side Point C
18690,11/7/2018 12:00:00 AM,624.96,4,35.6,51.8,4,?,-,Mitsui QC33,Transformer 150KVA (S/N: A1DF3393T602-2),High Voltage side Point C
18690,12/3/2019 12:00:00 AM,308.63,12,35.1,52.9,4,?,-,Mitsui QC33,Transformer 150KVA (S/N: A1DF3393T602-2),High Voltage side Point C
18691,24/8/2017 12:00:00 AM,534.05,6,32.2,59.3,70,?,-,Mitsui QC34,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18691,11/7/2018 12:00:00 AM,887.42,9,34.8,53.8,84,?,-,Mitsui QC34,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18691,12/3/2019 12:00:00 AM,811.41,2,37.1,50.1,63,?,-,Mitsui QC34,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18692,24/8/2017 12:00:00 AM,628.1,7,32.2,59.3,70,?,-,Mitsui QC34,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18692,11/7/2018 12:00:00 AM,1232.89,4,34.8,53.8,84,?,-,Mitsui QC34,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18692,12/3/2019 12:00:00 AM,423.48,5,37.1,50.1,63,?,-,Mitsui QC34,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18693,24/8/2017 12:00:00 AM,1077.17,8,32.2,59.3,70,?,-,Mitsui QC34,Panel 2 - Incoming Panel,Top
18694,24/8/2017 12:00:00 AM,525.97,7,32.2,59.3,70,?,-,Mitsui QC34,Panel 2 - Incoming Panel,Bottom
18695,24/8/2017 12:00:00 AM,815.18,5,32.2,59.3,70,?,-,Mitsui QC34,Transformer 1200KVA (S/N: A1DF3393T601-1),High Voltage side Point A
18695,11/7/2018 12:00:00 AM,852.43,9,34.8,53.8,80,?,-,Mitsui QC34,Transformer 1200KVA (S/N: A1DF3393T601-1),High Voltage side Point A
18695,12/3/2019 12:00:00 AM,499.83,6,37.1,50.1,60,?,-,Mitsui QC34,Transformer 1200KVA (S/N: A1DF3393T601-1),High Voltage side Point A
18696,24/8/2017 12:00:00 AM,815.7,6,32.2,59.3,70,?,-,Mitsui QC34,Transformer 1200KVA (S/N: A1DF3393T601-1),High Voltage side Point B
18696,11/7/2018 12:00:00 AM,1164.24,5,34.8,53.8,80,?,-,Mitsui QC34,Transformer 1200KVA (S/N: A1DF3393T601-1),High Voltage side Point B
18696,12/3/2019 12:00:00 AM,413.65,4,37.1,50.1,60,?,-,Mitsui QC34,Transformer 1200KVA (S/N: A1DF3393T601-1),High Voltage side Point B
18697,24/8/2017 12:00:00 AM,1078.05,10,32.2,59.3,70,?,-,Mitsui QC34,Transformer 1200KVA (S/N: A1DF3393T601-1),High Voltage side Point C
18697,11/7/2018 12:00:00 AM,768.57,9,34.8,53.8,80,?,-,Mitsui QC34,Transformer 1200KVA (S/N: A1DF3393T601-1),High Voltage side Point C
18697,12/3/2019 12:00:00 AM,671.62,8,37.1,50.1,60,?,-,Mitsui QC34,Transformer 1200KVA (S/N: A1DF3393T601-1),High Voltage side Point C
18698,24/8/2017 12:00:00 AM,750.68,10,32.2,59.3,3,?,-,Mitsui QC34,Transformer 150KVA (S/N: A1DF3393T602-1),High Voltage side Point A
18698,11/7/2018 12:00:00 AM,1385.73,7,34.8,53.8,4,?,-,Mitsui QC34,Transformer 150KVA (S/N: A1DF3393T602-1),High Voltage side Point A
18698,12/3/2019 12:00:00 AM,588.95,7,37.1,50.1,3,?,-,Mitsui QC34,Transformer 150KVA (S/N: A1DF3393T602-1),High Voltage side Point A
18699,24/8/2017 12:00:00 AM,881.92,10,32.2,59.3,3,?,-,Mitsui QC34,Transformer 150KVA (S/N: A1DF3393T602-1),High Voltage side Point B
18699,11/7/2018 12:00:00 AM,1856.24,9,34.8,53.8,4,?,-,Mitsui QC34,Transformer 150KVA (S/N: A1DF3393T602-1),High Voltage side Point B
18699,12/3/2019 12:00:00 AM,306.48,6,37.1,50.1,3,?,-,Mitsui QC34,Transformer 150KVA (S/N: A1DF3393T602-1),High Voltage side Point B
18700,24/8/2017 12:00:00 AM,876.63,11,32.2,59.3,3,?,-,Mitsui QC34,Transformer 150KVA (S/N: A1DF3393T602-1),High Voltage side Point C
18700,11/7/2018 12:00:00 AM,1581.93,10,34.8,53.8,4,?,-,Mitsui QC34,Transformer 150KVA (S/N: A1DF3393T602-1),High Voltage side Point C
18700,12/3/2019 12:00:00 AM,327.92,3,37.1,50.1,3,?,-,Mitsui QC34,Transformer 150KVA (S/N: A1DF3393T602-1),High Voltage side Point C
18701,24/8/2017 12:00:00 AM,1306.07,2,33.1,60.1,70,?,-,Mitsui QC35,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18701,12/7/2018 12:00:00 AM,1637.85,18,31.5,66.2,44,?,-,Mitsui QC35,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18701,13/3/2019 12:00:00 AM,394.48,2,34.3,57.6,44,?,-,Mitsui QC35,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18702,24/8/2017 12:00:00 AM,843.03,3,33.1,60.1,70,?,-,Mitsui QC35,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18702,12/7/2018 12:00:00 AM,489.76,6,31.5,66.2,44,?,-,Mitsui QC35,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18702,13/3/2019 12:00:00 AM,231.41,1,34.3,57.6,44,?,-,Mitsui QC35,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18703,24/8/2017 12:00:00 AM,790.28,2,33.1,60.1,70,?,-,Mitsui QC35,Panel 2 - Incoming Panel,Top
18704,24/8/2017 12:00:00 AM,1165.54,13,33.1,60.1,70,?,-,Mitsui QC35,Panel 2 - Incoming Panel,Bottom
18705,24/8/2017 12:00:00 AM,1028.46,11,33.1,60.1,70,?,-,Mitsui QC35,Transformer 1200KVA (S/N: A1EH2661T001-1),High Voltage side Point A
18705,12/7/2018 12:00:00 AM,444.04,6,31.5,66.2,40,?,-,Mitsui QC35,Transformer 1200KVA (S/N: A1EH2661T001-1),High Voltage side Point A
18705,13/3/2019 12:00:00 AM,256.87,3,34.3,57.6,40,?,-,Mitsui QC35,Transformer 1200KVA (S/N: A1EH2661T001-1),High Voltage side Point A
18706,24/8/2017 12:00:00 AM,1398.91,12,33.1,60.1,70,?,-,Mitsui QC35,Transformer 1200KVA (S/N: A1EH2661T001-1),High Voltage side Point B
18706,12/7/2018 12:00:00 AM,513.55,2,31.5,66.2,40,?,-,Mitsui QC35,Transformer 1200KVA (S/N: A1EH2661T001-1),High Voltage side Point B
18706,13/3/2019 12:00:00 AM,1951.22,28,34.3,57.6,40,?,-,Mitsui QC35,Transformer 1200KVA (S/N: A1EH2661T001-1),High Voltage side Point B
18707,24/8/2017 12:00:00 AM,737.33,11,33.1,60.1,70,?,-,Mitsui QC35,Transformer 1200KVA (S/N: A1EH2661T001-1),High Voltage side Point C
18707,12/7/2018 12:00:00 AM,471.76,6,31.5,66.2,40,?,-,Mitsui QC35,Transformer 1200KVA (S/N: A1EH2661T001-1),High Voltage side Point C
18707,13/3/2019 12:00:00 AM,2456.58,11,34.3,57.6,40,?,-,Mitsui QC35,Transformer 1200KVA (S/N: A1EH2661T001-1),High Voltage side Point C
18708,24/8/2017 12:00:00 AM,715.15,6,33.1,60.1,3,?,-,Mitsui QC35,Transformer 150KVA (S/N: A1EH2661T002-1),High Voltage side Point A
18708,12/7/2018 12:00:00 AM,462.44,4,31.5,66.2,4,?,-,Mitsui QC35,Transformer 150KVA (S/N: A1EH2661T002-1),High Voltage side Point A
18708,13/3/2019 12:00:00 AM,307.12,2,34.3,57.6,4,?,-,Mitsui QC35,Transformer 150KVA (S/N: A1EH2661T002-1),High Voltage side Point A
18709,24/8/2017 12:00:00 AM,1055.62,6,33.1,60.1,3,?,-,Mitsui QC35,Transformer 150KVA (S/N: A1EH2661T002-1),High Voltage side Point B
18709,12/7/2018 12:00:00 AM,534.26,3,31.5,66.2,4,?,-,Mitsui QC35,Transformer 150KVA (S/N: A1EH2661T002-1),High Voltage side Point B
18709,13/3/2019 12:00:00 AM,269.7,4,34.3,57.6,4,?,-,Mitsui QC35,Transformer 150KVA (S/N: A1EH2661T002-1),High Voltage side Point B
18710,24/8/2017 12:00:00 AM,950.21,41,33.1,60.1,3,?,-,Mitsui QC35,Transformer 150KVA (S/N: A1EH2661T002-1),High Voltage side Point C
18710,12/7/2018 12:00:00 AM,332.22,5,31.5,66.2,4,?,-,Mitsui QC35,Transformer 150KVA (S/N: A1EH2661T002-1),High Voltage side Point C
18710,13/3/2019 12:00:00 AM,231.5,2,34.3,57.6,4,?,-,Mitsui QC35,Transformer 150KVA (S/N: A1EH2661T002-1),High Voltage side Point C
18711,24/8/2017 12:00:00 AM,1424.85,11,33.2,60.5,75,?,-,Mitsui QC36,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18711,12/7/2018 12:00:00 AM,685.87,10,32.8,62.1,43,?,-,Mitsui QC36,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18711,13/3/2019 12:00:00 AM,2428.14,5,34.7,60,43,?,-,Mitsui QC36,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18712,24/8/2017 12:00:00 AM,653.01,8,33.2,60.5,75,?,-,Mitsui QC36,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18712,12/7/2018 12:00:00 AM,596.51,4,32.8,62.1,43,?,-,Mitsui QC36,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18712,13/3/2019 12:00:00 AM,2338.15,4,34.7,60,43,?,-,Mitsui QC36,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18713,24/8/2017 12:00:00 AM,652.33,4,33.2,60.5,75,?,-,Mitsui QC36,Panel 2 - Incoming Panel,Top
18714,24/8/2017 12:00:00 AM,638.63,8,33.2,60.5,75,?,-,Mitsui QC36,Panel 2 - Incoming Panel,Bottom
18715,24/8/2017 12:00:00 AM,1417.01,15,33.2,60.5,75,?,-,Mitsui QC36,Transformer 1200KVA (S/N: A1EH2664T001-1),High Voltage side Point A
18715,12/7/2018 12:00:00 AM,1520.47,22,32.8,62.1,40,?,-,Mitsui QC36,Transformer 1200KVA (S/N: A1EH2664T001-1),High Voltage side Point A
18715,13/3/2019 12:00:00 AM,1934.28,21,34.7,60,40,?,-,Mitsui QC36,Transformer 1200KVA (S/N: A1EH2664T001-1),High Voltage side Point A
18716,24/8/2017 12:00:00 AM,864.62,11,33.2,60.5,75,?,-,Mitsui QC36,Transformer 1200KVA (S/N: A1EH2664T001-1),High Voltage side Point B
18716,12/7/2018 12:00:00 AM,1693.81,24,32.8,62.1,40,?,-,Mitsui QC36,Transformer 1200KVA (S/N: A1EH2664T001-1),High Voltage side Point B
18716,13/3/2019 12:00:00 AM,446.22,8,34.7,60,40,?,-,Mitsui QC36,Transformer 1200KVA (S/N: A1EH2664T001-1),High Voltage side Point B
18717,24/8/2017 12:00:00 AM,1033.62,7,33.2,60.5,75,?,-,Mitsui QC36,Transformer 1200KVA (S/N: A1EH2664T001-1),High Voltage side Point C
18717,12/7/2018 12:00:00 AM,1713.29,23,32.8,62.1,40,?,-,Mitsui QC36,Transformer 1200KVA (S/N: A1EH2664T001-1),High Voltage side Point C
18717,13/3/2019 12:00:00 AM,378.92,7,34.7,60,40,?,-,Mitsui QC36,Transformer 1200KVA (S/N: A1EH2664T001-1),High Voltage side Point C
18718,24/8/2017 12:00:00 AM,1148.83,18,33.2,60.5,3,?,-,Mitsui QC36,Transformer 150KVA (S/N: A1EH2664T002-2),High Voltage side Point A
18718,12/7/2018 12:00:00 AM,1544.85,20,32.8,62.1,3,?,-,Mitsui QC36,Transformer 150KVA (S/N: A1EH2664T002-2),High Voltage side Point A
18718,13/3/2019 12:00:00 AM,865.68,14,34.7,60,3,?,-,Mitsui QC36,Transformer 150KVA (S/N: A1EH2664T002-2),High Voltage side Point A
18719,24/8/2017 12:00:00 AM,1257.72,17,33.2,60.5,3,?,-,Mitsui QC36,Transformer 150KVA (S/N: A1EH2664T002-2),High Voltage side Point B
18719,12/7/2018 12:00:00 AM,1229.23,20,32.8,62.1,3,?,-,Mitsui QC36,Transformer 150KVA (S/N: A1EH2664T002-2),High Voltage side Point B
18719,13/3/2019 12:00:00 AM,991.01,17,34.7,60,3,?,-,Mitsui QC36,Transformer 150KVA (S/N: A1EH2664T002-2),High Voltage side Point B
18720,24/8/2017 12:00:00 AM,2205.33,35,33.2,60.5,3,?,-,Mitsui QC36,Transformer 150KVA (S/N: A1EH2664T002-2),High Voltage side Point C
18720,12/7/2018 12:00:00 AM,1273.44,11,32.8,62.1,3,?,-,Mitsui QC36,Transformer 150KVA (S/N: A1EH2664T002-2),High Voltage side Point C
18720,13/3/2019 12:00:00 AM,1255.38,27,34.7,60,3,?,-,Mitsui QC36,Transformer 150KVA (S/N: A1EH2664T002-2),High Voltage side Point C
18721,24/8/2017 12:00:00 AM,639.14,7,32.1,60,75,?,-,Mitsui QC37,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18721,12/7/2018 12:00:00 AM,992.42,6,32.8,59.2,43,?,-,Mitsui QC37,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18721,13/3/2019 12:00:00 AM,392.09,5,36.9,52.1,43,?,-,Mitsui QC37,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18722,24/8/2017 12:00:00 AM,627.87,7,32.1,60,75,?,-,Mitsui QC37,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18722,12/7/2018 12:00:00 AM,435.17,4,32.8,59.2,43,?,-,Mitsui QC37,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18722,13/3/2019 12:00:00 AM,1257.68,5,36.9,52.1,43,?,-,Mitsui QC37,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18723,24/8/2017 12:00:00 AM,408.01,4,32.1,60,75,?,-,Mitsui QC37,Panel 2 - Incoming Panel,Top
18724,24/8/2017 12:00:00 AM,555.28,5,32.1,60,75,?,-,Mitsui QC37,Panel 2 - Incoming Panel,Bottom
18725,24/8/2017 12:00:00 AM,752.08,5,32.1,60,75,?,-,Mitsui QC37,Transformer 1200KVA (S/N: A1EH2664T001-2),High Voltage side Point A
18725,12/7/2018 12:00:00 AM,981.42,7,32.8,59.2,40,?,-,Mitsui QC37,Transformer 1200KVA (S/N: A1EH2664T001-2),High Voltage side Point A
18725,13/3/2019 12:00:00 AM,880.97,1,36.9,52.1,39,?,-,Mitsui QC37,Transformer 1200KVA (S/N: A1EH2664T001-2),High Voltage side Point A
18726,24/8/2017 12:00:00 AM,1016.57,6,32.1,60,75,?,-,Mitsui QC37,Transformer 1200KVA (S/N: A1EH2664T001-2),High Voltage side Point B
18726,12/7/2018 12:00:00 AM,633.53,6,32.8,59.2,40,?,-,Mitsui QC37,Transformer 1200KVA (S/N: A1EH2664T001-2),High Voltage side Point B
18726,13/3/2019 12:00:00 AM,1647.91,9,36.9,52.1,39,?,-,Mitsui QC37,Transformer 1200KVA (S/N: A1EH2664T001-2),High Voltage side Point B
18727,24/8/2017 12:00:00 AM,705.73,4,32.1,60,75,?,-,Mitsui QC37,Transformer 1200KVA (S/N: A1EH2664T001-2),High Voltage side Point C
18727,12/7/2018 12:00:00 AM,525.45,6,32.8,59.2,40,?,-,Mitsui QC37,Transformer 1200KVA (S/N: A1EH2664T001-2),High Voltage side Point C
18727,13/3/2019 12:00:00 AM,1436.92,8,36.9,52.1,39,?,-,Mitsui QC37,Transformer 1200KVA (S/N: A1EH2664T001-2),High Voltage side Point C
18728,24/8/2017 12:00:00 AM,2089.99,10,32.1,60,3,?,-,Mitsui QC37,Transformer 150KVA (S/N: A1EH2664T002-1),High Voltage side Point A
18728,12/7/2018 12:00:00 AM,2537,12,32.8,59.2,3,?,-,Mitsui QC37,Transformer 150KVA (S/N: A1EH2664T002-1),High Voltage side Point A
18728,13/3/2019 12:00:00 AM,199.99,2,36.9,52.1,4,?,-,Mitsui QC37,Transformer 150KVA (S/N: A1EH2664T002-1),High Voltage side Point A
18729,24/8/2017 12:00:00 AM,2342.25,5,32.1,60,3,?,-,Mitsui QC37,Transformer 150KVA (S/N: A1EH2664T002-1),High Voltage side Point B
18729,12/7/2018 12:00:00 AM,1577.48,12,32.8,59.2,3,?,-,Mitsui QC37,Transformer 150KVA (S/N: A1EH2664T002-1),High Voltage side Point B
18729,13/3/2019 12:00:00 AM,320.91,5,36.9,52.1,4,?,-,Mitsui QC37,Transformer 150KVA (S/N: A1EH2664T002-1),High Voltage side Point B
18730,24/8/2017 12:00:00 AM,1986.31,7,32.1,60,3,?,-,Mitsui QC37,Transformer 150KVA (S/N: A1EH2664T002-1),High Voltage side Point C
18730,12/7/2018 12:00:00 AM,2798.27,8,32.8,59.2,3,?,-,Mitsui QC37,Transformer 150KVA (S/N: A1EH2664T002-1),High Voltage side Point C
18730,13/3/2019 12:00:00 AM,1755.22,6,36.9,52.1,4,?,-,Mitsui QC37,Transformer 150KVA (S/N: A1EH2664T002-1),High Voltage side Point C
18731,24/8/2017 12:00:00 AM,890.13,4,31.4,63.4,60,?,-,Mitsui QC38,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18731,12/7/2018 12:00:00 AM,449.23,3,31.1,64.5,4,?,-,Mitsui QC38,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18731,13/3/2019 12:00:00 AM,1122,3,38.4,48,4,?,-,Mitsui QC38,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18732,24/8/2017 12:00:00 AM,303.45,3,31.4,63.4,60,?,-,Mitsui QC38,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18732,12/7/2018 12:00:00 AM,611.02,1,31.1,64.5,4,?,-,Mitsui QC38,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18732,13/3/2019 12:00:00 AM,1074.18,4,38.4,48,4,?,-,Mitsui QC38,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18733,24/8/2017 12:00:00 AM,964.51,5,31.4,63.4,60,?,-,Mitsui QC38,Panel 2 - Incoming Panel,Top
18734,24/8/2017 12:00:00 AM,1157.4,6,31.4,63.4,60,?,-,Mitsui QC38,Transformer 1200KVA (S/N: A1EH2661T001-2),High Voltage side Point A
18734,12/7/2018 12:00:00 AM,3079.26,5,31.1,64.5,2,?,-,Mitsui QC38,Transformer 1200KVA (S/N: A1EH2661T001-2),High Voltage side Point A
18734,13/3/2019 12:00:00 AM,1842.86,6,38.4,48,2,?,-,Mitsui QC38,Transformer 1200KVA (S/N: A1EH2661T001-2),High Voltage side Point A
18735,24/8/2017 12:00:00 AM,1008.31,13,31.4,63.4,60,?,-,Mitsui QC38,Transformer 1200KVA (S/N: A1EH2661T001-2),High Voltage side Point B
18735,12/7/2018 12:00:00 AM,435.38,4,31.1,64.5,2,?,-,Mitsui QC38,Transformer 1200KVA (S/N: A1EH2661T001-2),High Voltage side Point B
18735,13/3/2019 12:00:00 AM,1625.37,13,38.4,48,2,?,-,Mitsui QC38,Transformer 1200KVA (S/N: A1EH2661T001-2),High Voltage side Point B
18736,24/8/2017 12:00:00 AM,918.32,19,31.4,63.4,60,?,-,Mitsui QC38,Transformer 1200KVA (S/N: A1EH2661T001-2),High Voltage side Point C
18736,12/7/2018 12:00:00 AM,711.63,6,31.1,64.5,2,?,-,Mitsui QC38,Transformer 1200KVA (S/N: A1EH2661T001-2),High Voltage side Point C
18736,13/3/2019 12:00:00 AM,2600.03,9,38.4,48,2,?,-,Mitsui QC38,Transformer 1200KVA (S/N: A1EH2661T001-2),High Voltage side Point C
18737,24/8/2017 12:00:00 AM,2525.91,11,31.4,63.4,3,?,-,Mitsui QC38,Transformer 150KVA (S/N: A1EH2661T002-2),High Voltage side Point A
18737,12/7/2018 12:00:00 AM,1393.51,7,31.1,64.5,2,?,-,Mitsui QC38,Transformer 150KVA (S/N: A1EH2661T002-2),High Voltage side Point A
18737,13/3/2019 12:00:00 AM,1904.64,9,38.4,48,2,?,-,Mitsui QC38,Transformer 150KVA (S/N: A1EH2661T002-2),High Voltage side Point A
18738,24/8/2017 12:00:00 AM,1903.8,7,31.4,63.4,3,?,-,Mitsui QC38,Transformer 150KVA (S/N: A1EH2661T002-2),High Voltage side Point B
18738,12/7/2018 12:00:00 AM,815.12,2,31.1,64.5,2,?,-,Mitsui QC38,Transformer 150KVA (S/N: A1EH2661T002-2),High Voltage side Point B
18738,13/3/2019 12:00:00 AM,969.26,8,38.4,48,2,?,-,Mitsui QC38,Transformer 150KVA (S/N: A1EH2661T002-2),High Voltage side Point B
18739,24/8/2017 12:00:00 AM,2867.7,7,31.4,63.4,3,?,-,Mitsui QC38,Transformer 150KVA (S/N: A1EH2661T002-2),High Voltage side Point C
18739,12/7/2018 12:00:00 AM,797.85,6,31.1,64.5,2,?,-,Mitsui QC38,Transformer 150KVA (S/N: A1EH2661T002-2),High Voltage side Point C
18739,13/3/2019 12:00:00 AM,372.84,7,38.4,48,2,?,-,Mitsui QC38,Transformer 150KVA (S/N: A1EH2661T002-2),High Voltage side Point C
18740,24/8/2017 12:00:00 AM,391.4,1,32.3,61.7,4,?,-,Mitsui QC39,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18740,12/7/2018 12:00:00 AM,498.22,1,32.2,66.4,5,?,-,Mitsui QC39,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18740,13/3/2019 12:00:00 AM,982.69,7,39,42.9,5,?,-,Mitsui QC39,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18741,24/8/2017 12:00:00 AM,341.35,3,32.3,61.7,4,?,-,Mitsui QC39,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18741,12/7/2018 12:00:00 AM,543.17,2,32.2,66.4,5,?,-,Mitsui QC39,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18741,13/3/2019 12:00:00 AM,690.06,3,39,42.9,5,?,-,Mitsui QC39,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18742,24/8/2017 12:00:00 AM,543.4,2,32.3,61.7,4,?,-,Mitsui QC39,Panel 2 - Incoming Panel,Top
18743,24/8/2017 12:00:00 AM,362.57,6,32.3,61.7,4,?,-,Mitsui QC39,Panel 2 - Incoming Panel,Bottom
18744,24/8/2017 12:00:00 AM,355.33,4,32.3,61.7,2,?,-,Mitsui QC39,Transformer 1200KVA (S/N: A1FM9203T001),High Voltage side Point A
18744,12/7/2018 12:00:00 AM,536.96,4,32.2,66.4,3,?,-,Mitsui QC39,Transformer 1200KVA (S/N: A1FM9203T001),High Voltage side Point A
18744,13/3/2019 12:00:00 AM,704.74,7,39,42.9,3,?,-,Mitsui QC39,Transformer 1200KVA (S/N: A1FM9203T001),High Voltage side Point A
18745,24/8/2017 12:00:00 AM,422.48,5,32.3,61.7,2,?,-,Mitsui QC39,Transformer 1200KVA (S/N: A1FM9203T001),High Voltage side Point B
18745,12/7/2018 12:00:00 AM,411.07,3,32.2,66.4,3,?,-,Mitsui QC39,Transformer 1200KVA (S/N: A1FM9203T001),High Voltage side Point B
18745,13/3/2019 12:00:00 AM,662.47,8,39,42.9,3,?,-,Mitsui QC39,Transformer 1200KVA (S/N: A1FM9203T001),High Voltage side Point B
18746,24/8/2017 12:00:00 AM,526.13,3,32.3,61.7,2,?,-,Mitsui QC39,Transformer 1200KVA (S/N: A1FM9203T001),High Voltage side Point C
18746,12/7/2018 12:00:00 AM,679.54,4,32.2,66.4,3,?,-,Mitsui QC39,Transformer 1200KVA (S/N: A1FM9203T001),High Voltage side Point C
18746,13/3/2019 12:00:00 AM,991,6,39,42.9,3,?,-,Mitsui QC39,Transformer 1200KVA (S/N: A1FM9203T001),High Voltage side Point C
18747,24/8/2017 12:00:00 AM,307,3,32.3,61.7,2,?,-,Mitsui QC39,Transformer 150KVA (S/N: A1FM9203T002),High Voltage side Point A
18747,12/7/2018 12:00:00 AM,367.54,1,32.2,66.4,2,?,-,Mitsui QC39,Transformer 150KVA (S/N: A1FM9203T002),High Voltage side Point A
18747,13/3/2019 12:00:00 AM,414.87,7,39,42.9,2,?,-,Mitsui QC39,Transformer 150KVA (S/N: A1FM9203T002),High Voltage side Point A
18748,24/8/2017 12:00:00 AM,382.05,2,32.3,61.7,2,?,-,Mitsui QC39,Transformer 150KVA (S/N: A1FM9203T002),High Voltage side Point B
18748,12/7/2018 12:00:00 AM,394.38,1,32.2,66.4,2,?,-,Mitsui QC39,Transformer 150KVA (S/N: A1FM9203T002),High Voltage side Point B
18748,13/3/2019 12:00:00 AM,344.57,8,39,42.9,2,?,-,Mitsui QC39,Transformer 150KVA (S/N: A1FM9203T002),High Voltage side Point B
18749,24/8/2017 12:00:00 AM,382.54,1,32.3,61.7,2,?,-,Mitsui QC39,Transformer 150KVA (S/N: A1FM9203T002),High Voltage side Point C
18749,12/7/2018 12:00:00 AM,484.87,6,32.2,66.4,2,?,-,Mitsui QC39,Transformer 150KVA (S/N: A1FM9203T002),High Voltage side Point C
18749,13/3/2019 12:00:00 AM,461.66,12,39,42.9,2,?,-,Mitsui QC39,Transformer 150KVA (S/N: A1FM9203T002),High Voltage side Point C
18750,24/8/2017 12:00:00 AM,787.06,10,31.8,61.6,20,?,-,Mitsui QC40,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18750,12/7/2018 12:00:00 AM,383.23,3,31.8,64.2,4,?,-,Mitsui QC40,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18750,13/3/2019 12:00:00 AM,639.54,5,39.1,43.3,4,?,-,Mitsui QC40,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18751,24/8/2017 12:00:00 AM,964.18,7,31.8,61.6,20,?,-,Mitsui QC40,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18751,12/7/2018 12:00:00 AM,374.33,1,31.8,64.2,4,?,-,Mitsui QC40,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18751,13/3/2019 12:00:00 AM,1867.76,3,39.1,43.3,4,?,-,Mitsui QC40,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18752,24/8/2017 12:00:00 AM,703.75,7,31.8,61.6,20,?,-,Mitsui QC40,Panel 2 - Incoming Panel,Top
18753,24/8/2017 12:00:00 AM,594.94,8,31.8,61.6,20,?,-,Mitsui QC40,Panel 2 - Incoming Panel,Bottom
18754,24/8/2017 12:00:00 AM,390.9,1,31.8,61.6,20,?,-,Mitsui QC40,Transformer 1200KVA (S/N: A1FM9238T001),High Voltage side Point A
18754,12/7/2018 12:00:00 AM,285.26,1,31.8,64.2,2,?,-,Mitsui QC40,Transformer 1200KVA (S/N: A1FM9238T001),High Voltage side Point A
18754,13/3/2019 12:00:00 AM,402.27,7,39.1,43.3,2,?,-,Mitsui QC40,Transformer 1200KVA (S/N: A1FM9238T001),High Voltage side Point A
18755,24/8/2017 12:00:00 AM,485.99,7,31.8,61.6,20,?,-,Mitsui QC40,Transformer 1200KVA (S/N: A1FM9238T001),High Voltage side Point B
18755,12/7/2018 12:00:00 AM,413.94,4,31.8,64.2,2,?,-,Mitsui QC40,Transformer 1200KVA (S/N: A1FM9238T001),High Voltage side Point B
18755,13/3/2019 12:00:00 AM,475.56,6,39.1,43.3,2,?,-,Mitsui QC40,Transformer 1200KVA (S/N: A1FM9238T001),High Voltage side Point B
18756,24/8/2017 12:00:00 AM,492.73,3,31.8,61.6,20,?,-,Mitsui QC40,Transformer 1200KVA (S/N: A1FM9238T001),High Voltage side Point C
18756,12/7/2018 12:00:00 AM,475.75,1,31.8,64.2,2,?,-,Mitsui QC40,Transformer 1200KVA (S/N: A1FM9238T001),High Voltage side Point C
18756,13/3/2019 12:00:00 AM,512.57,7,39.1,43.3,2,?,-,Mitsui QC40,Transformer 1200KVA (S/N: A1FM9238T001),High Voltage side Point C
18757,24/8/2017 12:00:00 AM,186.55,5,31.8,61.6,3,?,-,Mitsui QC40,Transformer 150KVA (S/N: A1FM9238T002),High Voltage side Point A
18757,12/7/2018 12:00:00 AM,305.07,3,31.8,64.2,2,?,-,Mitsui QC40,Transformer 150KVA (S/N: A1FM9238T002),High Voltage side Point A
18757,13/3/2019 12:00:00 AM,221.86,3,39.1,43.3,2,?,-,Mitsui QC40,Transformer 150KVA (S/N: A1FM9238T002),High Voltage side Point A
18758,24/8/2017 12:00:00 AM,349.65,3,31.8,61.6,3,?,-,Mitsui QC40,Transformer 150KVA (S/N: A1FM9238T002),High Voltage side Point B
18758,12/7/2018 12:00:00 AM,365.81,6,31.8,64.2,2,?,-,Mitsui QC40,Transformer 150KVA (S/N: A1FM9238T002),High Voltage side Point B
18758,13/3/2019 12:00:00 AM,269.84,2,39.1,43.3,2,?,-,Mitsui QC40,Transformer 150KVA (S/N: A1FM9238T002),High Voltage side Point B
18759,24/8/2017 12:00:00 AM,279.82,4,31.8,61.6,3,?,-,Mitsui QC40,Transformer 150KVA (S/N: A1FM9238T002),High Voltage side Point C
18759,12/7/2018 12:00:00 AM,284.02,1,31.8,64.2,2,?,-,Mitsui QC40,Transformer 150KVA (S/N: A1FM9238T002),High Voltage side Point C
18759,13/3/2019 12:00:00 AM,248.9,7,39.1,43.3,2,?,-,Mitsui QC40,Transformer 150KVA (S/N: A1FM9238T002),High Voltage side Point C
18761,24/8/2017 12:00:00 AM,692.95,8,31.7,61,4,?,-,Mitsui QC41,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18761,12/7/2018 12:00:00 AM,271.7,2,32.8,63.1,4,?,-,Mitsui QC41,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18761,14/3/2019 12:00:00 AM,401.32,3,35.7,49.5,33,?,-,Mitsui QC41,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18762,24/8/2017 12:00:00 AM,445.96,4,31.7,61,4,?,-,Mitsui QC41,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18762,12/7/2018 12:00:00 AM,278.67,1,32.8,63.1,4,?,-,Mitsui QC41,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18762,14/3/2019 12:00:00 AM,463.58,3,35.7,49.5,33,?,-,Mitsui QC41,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18763,24/8/2017 12:00:00 AM,598,2,31.7,61,4,?,-,Mitsui QC41,Panel 2 - Incoming Panel,Top
18764,24/8/2017 12:00:00 AM,387.92,3,31.7,61,4,?,-,Mitsui QC41,Panel 2 - Incoming Panel,Bottom
18765,24/8/2017 12:00:00 AM,583.09,2,31.7,61,2,?,-,Mitsui QC41,Transformer 1200KVA (S/N: A1FM9241T001),High Voltage side Point A
18765,12/7/2018 12:00:00 AM,291.22,7,32.8,63.1,2,?,-,Mitsui QC41,Transformer 1200KVA (S/N: A1FM9241T001),High Voltage side Point A
18765,14/3/2019 12:00:00 AM,701.2,3,35.7,49.5,30,?,-,Mitsui QC41,Transformer 1200KVA (S/N: A1FM9241T001),High Voltage side Point A
18766,24/8/2017 12:00:00 AM,521.54,3,31.7,61,2,?,-,Mitsui QC41,Transformer 1200KVA (S/N: A1FM9241T001),High Voltage side Point B
18766,12/7/2018 12:00:00 AM,448.29,5,32.8,63.1,2,?,-,Mitsui QC41,Transformer 1200KVA (S/N: A1FM9241T001),High Voltage side Point B
18766,14/3/2019 12:00:00 AM,723.49,7,35.7,49.5,30,?,-,Mitsui QC41,Transformer 1200KVA (S/N: A1FM9241T001),High Voltage side Point B
18767,24/8/2017 12:00:00 AM,666.52,3,31.7,61,2,?,-,Mitsui QC41,Transformer 1200KVA (S/N: A1FM9241T001),High Voltage side Point C
18767,12/7/2018 12:00:00 AM,504.98,1,32.8,63.1,2,?,-,Mitsui QC41,Transformer 1200KVA (S/N: A1FM9241T001),High Voltage side Point C
18767,14/3/2019 12:00:00 AM,703.4,2,35.7,49.5,30,?,-,Mitsui QC41,Transformer 1200KVA (S/N: A1FM9241T001),High Voltage side Point C
18768,24/8/2017 12:00:00 AM,271.75,4,31.7,61,2,?,-,Mitsui QC41,Transformer 150KVA (S/N: A1FM9241T002),High Voltage side Point A
18768,12/7/2018 12:00:00 AM,431.98,4,32.8,63.1,2,?,-,Mitsui QC41,Transformer 150KVA (S/N: A1FM9241T002),High Voltage side Point A
18768,14/3/2019 12:00:00 AM,329.75,3,35.7,49.5,3,?,-,Mitsui QC41,Transformer 150KVA (S/N: A1FM9241T002),High Voltage side Point A
18769,24/8/2017 12:00:00 AM,585.55,1,31.7,61,2,?,-,Mitsui QC41,Transformer 150KVA (S/N: A1FM9241T002),High Voltage side Point B
18769,12/7/2018 12:00:00 AM,251.01,5,32.8,63.1,2,?,-,Mitsui QC41,Transformer 150KVA (S/N: A1FM9241T002),High Voltage side Point B
18769,14/3/2019 12:00:00 AM,309.55,1,35.7,49.5,3,?,-,Mitsui QC41,Transformer 150KVA (S/N: A1FM9241T002),High Voltage side Point B
18770,24/8/2017 12:00:00 AM,543.47,2,31.7,61,2,?,-,Mitsui QC41,Transformer 150KVA (S/N: A1FM9241T002),High Voltage side Point C
18770,12/7/2018 12:00:00 AM,296.67,6,32.8,63.1,2,?,-,Mitsui QC41,Transformer 150KVA (S/N: A1FM9241T002),High Voltage side Point C
18770,14/3/2019 12:00:00 AM,216.04,2,35.7,49.5,3,?,-,Mitsui QC41,Transformer 150KVA (S/N: A1FM9241T002),High Voltage side Point C
18771,24/8/2017 12:00:00 AM,567.7,8,31.1,62.7,4,?,-,Mitsui QC42,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18771,12/7/2018 12:00:00 AM,415.42,4,32.1,59.8,4,?,-,Mitsui QC42,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18771,14/3/2019 12:00:00 AM,594.87,8,34.3,54.6,1,?,-,Mitsui QC42,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Top
18772,24/8/2017 12:00:00 AM,388.51,1,31.1,62.7,4,?,-,Mitsui QC42,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18772,12/7/2018 12:00:00 AM,274.1,3,32.1,59.8,4,?,-,Mitsui QC42,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18772,14/3/2019 12:00:00 AM,323.69,4,34.3,54.6,1,?,-,Mitsui QC42,Panel 1 - 1200KVA Transformer Panel/150KVA Transformer Panel,Bottom
18773,24/8/2017 12:00:00 AM,374.32,1,31.1,62.7,4,?,-,Mitsui QC42,Panel 2 - Incoming Panel,Top
18774,24/8/2017 12:00:00 AM,431.55,2,31.1,62.7,4,?,-,Mitsui QC42,Panel 2 - Incoming Panel,Bottom
18775,24/8/2017 12:00:00 AM,380.48,1,31.1,62.7,2,?,-,Mitsui QC42,Transformer 1200KVA (S/N: A1FM9250T001),High Voltage side Point A
18775,12/7/2018 12:00:00 AM,468.19,4,32.1,59.8,2,?,-,Mitsui QC42,Transformer 1200KVA (S/N: A1FM9250T001),High Voltage side Point A
